<!DOCTYPE html>
<html lang="uk">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Практикум: Проєктування систем електрообігріву та кондиціювання приміщень</title>
    
    <script src="https://cdn.tailwindcss.com"></script>
    <script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
    
    <script>
        window.MathJax = {
            tex: { inlineMath: [['$', '$'],['\\(', '\\)']], displayMath: [['$$', '$$'], ['\\[', '\\]']] },
            svg: { fontCache: 'global' }
        };
    </script>
    <script id="MathJax-script" async src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>

    <style>
        html { scroll-behavior: smooth; }
        .tab-btn { transition: all 0.3s ease; }
        .tab-btn.active { background-color: #1e3a8a; color: white; border-color: #1e3a8a; box-shadow: 0 4px 6px -1px rgba(30, 58, 138, 0.4); }
        .fade-in { animation: fadeIn 0.4s ease-in-out; }
        @keyframes fadeIn { from { opacity: 0; transform: translateY(10px); } to { opacity: 1; transform: translateY(0); } }
        input:focus, select:focus { outline: none; border-color: #3b82f6; box-shadow: 0 0 0 3px rgba(59, 130, 246, 0.2); }
        .info-panel { display: grid; grid-template-rows: 0fr; transition: grid-template-rows 0.3s ease; }
        .info-panel.open { grid-template-rows: 1fr; }
        .info-panel-inner { overflow: hidden; }
    </style>
</head>
<body class="bg-slate-100 text-slate-800 font-sans min-h-screen flex flex-col">

    <!-- Header -->
    <header class="bg-white shadow-md sticky top-0 z-50 border-b-4 border-blue-800">
        <div class="max-w-7xl mx-auto px-4 py-4">
            <h1 class="text-2xl md:text-3xl font-bold text-slate-900 mb-4 text-center">Проєктування систем електрообігріву </h1>
            <nav class="flex flex-wrap justify-center gap-2">
                <button onclick="App.switchTab('pr1')" id="btn-pr1" class="tab-btn active px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base">ПР 1: Тепловий баланс</button>
                <button onclick="App.switchTab('pr2')" id="btn-pr2" class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base">ПР 2: МКА систем</button>
                <button onclick="App.switchTab('pr3')" id="btn-pr3" class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base">ПР 3: Котельний вузол</button>
                <button onclick="App.switchTab('pr4')" id="btn-pr4" class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base">ПР 4: Тепла підлога</button>
            </nav>
        </div>
    </header>

    <main class="flex-grow max-w-7xl mx-auto px-4 py-8 w-full">
        
        <!-- ================= ПР 1 ================= -->
        <section id="pr1" class="pr-section fade-in block">
            <div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
                <h2 class="text-2xl font-bold text-blue-800 mb-2">ПР 1: Інженерний тепловий баланс (ДБН В.2.6-31:2021)</h2>
                <p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Визначити сумарні тепловтрати з урахуванням кліматичної зони, матеріалів конструкцій (історичних та сучасних) та перевірити на відповідність нормам.</p>
                
                <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                    <div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
                        <h3 class="font-bold text-lg mb-4">Вхідні параметри будівлі</h3>
                        <div class="space-y-4">
                            <div>
                                <label class="block text-sm font-bold text-slate-700">Кліматична зона (ДСТУ)</label>
                                <select id="pr1-city" class="mt-1 w-full rounded border p-2">
                                    <option value="-22,1,187">I зона (-22°C): Київ, Чернігів, Житомир</option>
                                    <option value="-25,1,187">I зона (-25°C): Харків, Суми, Полтава</option>
                                    <option value="-21,1,193">I зона (-21°C): Львів, Ів.-Франківськ, Тернопіль</option>
                                    <option value="-20,1,180">I зона (-20°C): Вінниця, Хмельницький, Рівне</option>
                                    <option value="-18,2,160">II зона (-18°C): Одеса, Миколаїв, Херсон</option>
                                    <option value="-20,2,170">II зона (-20°C): Дніпро, Запоріжжя, Кривий Ріг</option>
                                </select>
                            </div>
                            
                            <div class="p-3 border border-blue-200 bg-blue-50/50 rounded">
                                <label class="block text-sm font-bold text-green-900 mb-2">Несуча стіна — шар 1, Матеріал (λ, Вт/(м·К))</label>
                                <div class="grid grid-cols-5 gap-2">
                                    <div class="col-span-3">
                                        <select id="pr1-mat1" class="w-full rounded border p-2 text-sm">
                                            <option value="0.81">Цегла повнотіла · λ = 0.81</option>
                                            <option value="0.44">Цегла пустотіла · λ = 0.44</option>
                                            <option value="1.92">Залізобетон · λ = 1.92</option>
                                            <option value="0.11">Газобетон D400 · λ = 0.11</option>
                                        </select>
                                    </div>
                                    <div class="col-span-2">
                                        <input type="number" id="pr1-d1" value="0.38" step="0.01" class="w-full rounded border p-2 text-sm" placeholder="Товщ, м">
                                    </div>
                                </div>
                            </div>

                            <div class="p-3 border border-green-200 bg-green-50/50 rounded">
                                <label class="block text-sm font-bold text-green-900 mb-2">Утеплювач — шар 2, (λ, Вт/(м·К))</label>
                                <div class="grid grid-cols-5 gap-2">
                                    <div class="col-span-3">
                                        <select id="pr1-mat2" class="w-full rounded border p-2 text-sm">
                                            <option value="0.040">Мінеральна вата · λ = 0.040</option>
                                            <option value="0.038">Пінопласт EPS · λ = 0.038</option>
                                            <option value="0.032">XPS Екструдер · λ = 0.032</option>
                                            <option value="0">Без утеплювача</option>
                                        </select>
                                    </div>
                                    <div class="col-span-2">
                                        <input type="number" id="pr1-d2" value="0.10" step="0.01" class="w-full rounded border p-2 text-sm" placeholder="Товщ, м">
                                    </div>
                                </div>
                            </div>

                            <div class="grid grid-cols-2 gap-4">
                                <div>
                                    <label class="block text-sm font-medium">Світлопрозорі констр.</label>
                                    <select id="pr1-rwin" class="w-full rounded border p-2 text-sm">
                                        <option value="0.75">Двокамерний склопакет (R=0.75)</option>
                                        <option value="1.00">Енергоефективні (Low-E+Ar) (R=1.0)</option>
                                        <option value="0.50">Однокамерний склопакет (R=0.50)</option>
                                        <option value="0.18">Старий фонд (одинарні) (R=0.18)</option>
                                    </select>
                                </div>
                                <div>
                                    <label class="block text-sm font-medium">Орієнтація стіни</label>
                                    <select id="pr1-orient" class="w-full rounded border p-2 text-sm">
                                        <option value="1.10">Північ (Пн) — +10%</option>
                                        <option value="1.10">Північний Схід (Пн-Сх) — +10%</option>
                                        <option value="1.05">Схід (Сх) — +5%</option>
                                        <option value="1.05">Південний Схід (Пд-Сх) — +5%</option>
                                        <option value="1.00">Південь (Пд) — 0%</option>
                                        <option value="1.00">Південний Захід (Пд-Зх) — 0%</option>
                                        <option value="1.05">Захід (Зх) — +5%</option>
                                        <option value="1.10">Північний Захід (Пн-Зх) — +10%</option>
                                    </select>
                                </div>
                            </div>

                            <div class="grid grid-cols-2 gap-4">
                                <div>
                                    <label class="block text-sm font-medium">Площа стіни нетто (м²)</label>
                                    <input type="number" id="pr1-swall" value="45" class="w-full rounded border p-2">
                                </div>
                                <div>
                                    <label class="block text-sm font-medium">Площа вікон (м²)</label>
                                    <input type="number" id="pr1-swin" value="6" class="w-full rounded border p-2">
                                </div>
                            </div>
                            
                            <div>
                                <label class="block text-sm font-medium">Вентиляція / Інфільтрація (м³/год)</label>
                                <input type="number" id="pr1-l" value="60" class="w-full rounded border p-2">
                            </div>

                            <button onclick="PR1.calculate()" class="w-full bg-blue-700 text-white font-bold py-3 rounded shadow hover:bg-blue-800 transition">Виконати розрахунок</button>
                        </div>
                    </div>
                    
                    <div id="pr1-results" class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner"></div>
                </div>
            </div>
        </section>

        <!-- ================= ПР 2 ================= -->
        <section id="pr2" class="pr-section fade-in hidden">
            <div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
                <h2 class="text-2xl font-bold text-indigo-800 mb-2">ПР 2: Багатокритеріальний аналіз систем (МКА)</h2>
                <p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Оцініть 4 системи електричного опалення методом зважених сум (WSM). Розподіліть вагові коефіцієнти, обґрунтуйте оцінки кожної системи за кожним критерієм та проаналізуйте чутливість результату до ваших пріоритетів.</p>
                
                <!-- ===== РОЗГОРНУТИЙ ДОВІДНИК ===== -->
                <div class="mb-6 space-y-2">
                    <!-- Довідник 1: Критерії -->
                    <button onclick="App.toggleInfo('pr2-help-criteria')" class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between">
                        <span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9 5H7a2 2 0 00-2 2v12a2 2 0 002 2h10a2 2 0 002-2V7a2 2 0 00-2-2h-2M9 5a2 2 0 002 2h2a2 2 0 002-2M9 5a2 2 0 012-2h2a2 2 0 012 2"></path></svg>
                        Довідник: Як ставити бали? (Шкала оцінювання за критеріями)</span>
                        <svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M19 9l-7 7-7-7"/></svg>
                    </button>
                    <div id="pr2-help-criteria" class="info-panel">
                        <div class="info-panel-inner">
                            <div class="bg-white border border-indigo-100 rounded-lg p-4 mt-1 shadow-sm">

                                <!-- Критерій 1: OPEX -->
                                <div class="mb-4 p-3 bg-blue-50/60 rounded border border-blue-100">
                                    <div class="font-bold text-blue-900 text-sm mb-2">① Енергоефективність (OPEX) — вартість 1 кВт·год корисного тепла</div>
                                    <div class="text-xs text-slate-700 mb-2">Оцінюємо, скільки коштує опалення за сезон. Чим менше платити — тим більше балів.</div>
                                    <table class="w-full text-[11px] border-collapse">
                                        <tr class="bg-blue-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Орієнтир</th><th class="p-1 text-left">Приклад системи</th></tr>
                                        <tr class="border-b border-blue-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">η > 0.97, мінімальні втрати</td><td class="p-1">ІЧ-панелі з прямим променевим нагрівом, конвектори з терморегуляторами</td></tr>
                                        <tr class="border-b border-blue-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">η = 0.92–0.97, невеликі втрати</td><td class="p-1">Кабельна підлога з терморегулятором (втрати вниз ~8%), котел з радіаторами</td></tr>
                                        <tr class="border-b border-blue-100"><td class="p-1 font-bold text-amber-700">5–6</td><td class="p-1">η = 0.85–0.92, помітні втрати</td><td class="p-1">Котел з довгими трубопроводами, підлога на ґрунті без теплоізоляції</td></tr>
                                        <tr><td class="p-1 font-bold text-red-700">1–4</td><td class="p-1">η < 0.85, великі втрати</td><td class="p-1">Стара система з незаізольованими трубами, підлога над аркою</td></tr>
                                    </table>
                                </div>

                                <!-- Критерій 2: CAPEX -->
                                <div class="mb-4 p-3 bg-orange-50/60 rounded border border-orange-100">
                                    <div class="font-bold text-orange-900 text-sm mb-2">② Вартість монтажу (CAPEX) — початкові інвестиції</div>
                                    <div class="text-xs text-slate-700 mb-2">Оцінюємо: обладнання + монтажні роботи + підготовка (стяжка, штроблення, трубна розводка).</div>
                                    <table class="w-full text-[11px] border-collapse">
                                        <tr class="bg-orange-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Орієнтир, ₴/м² опалюваної площі</th><th class="p-1 text-left">Що входить</th></tr>
                                        <tr class="border-b border-orange-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">300–600 ₴/м²</td><td class="p-1">Конвектор на стіну + розетка. Мінімум робіт.</td></tr>
                                        <tr class="border-b border-orange-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">600–1200 ₴/м²</td><td class="p-1">ІЧ-панелі на стелю, окрема лінія живлення, терморегулятор</td></tr>
                                        <tr class="border-b border-orange-100"><td class="p-1 font-bold text-amber-700">4–6</td><td class="p-1">1200–2500 ₴/м²</td><td class="p-1">Електрокотел + радіатори + трубна розводка, кабельна підлога у стяжці</td></tr>
                                        <tr><td class="p-1 font-bold text-red-700">1–3</td><td class="p-1">> 2500 ₴/м²</td><td class="p-1">Водяна підлога + котел + насосна група + колекторний вузол + стяжка</td></tr>
                                    </table>
                                </div>

                                <!-- Критерій 3: Комфорт -->
                                <div class="mb-4 p-3 bg-green-50/60 rounded border border-green-100">
                                    <div class="font-bold text-green-900 text-sm mb-2">③ Мікрокліматичний комфорт — розподіл тепла в просторі</div>
                                    <div class="text-xs text-slate-700 mb-2">Оцінюємо: рівномірність прогріву, відсутність протягів, вологість повітря, вертикальний градієнт температури (ΔT між підлогою і стелею).</div>
                                    <table class="w-full text-[11px] border-collapse">
                                        <tr class="bg-green-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">ΔT (підлога–стеля)</th><th class="p-1 text-left">Характеристика</th></tr>
                                        <tr class="border-b border-green-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">1–2°C</td><td class="p-1">Тепла підлога: тепло «від ніг». Ідеальний профіль. Не сушить повітря.</td></tr>
                                        <tr class="border-b border-green-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">2–4°C</td><td class="p-1">Котел + радіатори: добрий комфорт, але гаряча зона біля радіаторів.</td></tr>
                                        <tr class="border-b border-green-100"><td class="p-1 font-bold text-amber-700">5–6</td><td class="p-1">4–6°C</td><td class="p-1">Конвектори: сухе повітря, тепло вгору, холодна підлога. ІЧ-панелі: зональне нагрівання, за межами зони — холодно.</td></tr>
                                        <tr><td class="p-1 font-bold text-red-700">1–4</td><td class="p-1">> 6°C</td><td class="p-1">Тепловентилятори: протяги, шум, пересушення. Нерівномірний прогрів.</td></tr>
                                    </table>
                                </div>

                                <!-- Критерій 4: Інерція -->
                                <div class="p-3 bg-purple-50/60 rounded border border-purple-100">
                                    <div class="font-bold text-purple-900 text-sm mb-2">④ Швидкість нагріву (інерція) — час виходу на робочу температуру</div>
                                    <div class="text-xs text-slate-700 mb-2">Оцінюємо: від натискання кнопки до комфортної температури. Чим швидше — тим більше балів. Важливо для будинків з переривчастим опаленням.</div>
                                    <table class="w-full text-[11px] border-collapse">
                                        <tr class="bg-purple-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Час виходу на режим</th><th class="p-1 text-left">Тип системи</th></tr>
                                        <tr class="border-b border-purple-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">5–15 хв</td><td class="p-1">ІЧ-панелі (миттєвий нагрів тіл), конвектори (пряме нагрівання повітря)</td></tr>
                                        <tr class="border-b border-purple-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">30–60 хв</td><td class="p-1">Електрокотел + алюмінієві/біметалеві радіатори (мала маса теплоносія)</td></tr>
                                        <tr class="border-b border-purple-100"><td class="p-1 font-bold text-amber-700">4–6</td><td class="p-1">1–3 год</td><td class="p-1">Котел + чавунні радіатори, котел + водяна підлога (великий об'єм теплоносія)</td></tr>
                                        <tr><td class="p-1 font-bold text-red-700">1–3</td><td class="p-1">3–8 год</td><td class="p-1">Кабельна підлога в стяжці 50+ мм. Маса стяжки 100+ кг/м² — акумулятор.</td></tr>
                                    </table>
                                </div>

                                <div class="mt-3 p-2 bg-slate-50 rounded text-[11px] text-slate-600 border-l-4 border-indigo-300">
                                    <strong>Порада:</strong> Ваші оцінки мають бути обґрунтовані у звіті. Не копіюйте «за замовчуванням» — це ваша експертна позиція. Два студенти можуть дати різні бали одній системі, якщо вони аргументують різні умови експлуатації (наприклад: дачний будинок з переривчастим опаленням vs. квартира з постійним проживанням).
                                </div>
                            </div>
                        </div>
                    </div>

                    <!-- Довідник 2: Методологія -->
                    <button onclick="App.toggleInfo('pr2-help-method')" class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between">
                        <span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M9.663 17h4.673M12 3v1m6.364 1.636l-.707.707M21 12h-1M4 12H3m3.343-5.657l-.707-.707m2.828 9.9a5 5 0 117.072 0l-.548.547A3.374 3.374 0 0014 18.469V19a2 2 0 11-4 0v-.531c0-.895-.356-1.754-.988-2.386l-.548-.547z"/></svg>
                        Методологія WSM та обмеження методу</span>
                        <svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M19 9l-7 7-7-7"/></svg>
                    </button>
                    <div id="pr2-help-method" class="info-panel">
                        <div class="info-panel-inner">
                            <div class="text-xs text-slate-700 bg-white border border-indigo-100 rounded-lg p-4 mt-1 space-y-3 shadow-sm">
                                <div>
                                    <strong class="text-indigo-800">Метод зважених сум (Weighted Sum Model, WSM):</strong>
                                    <div class="mt-1 bg-white border rounded p-2 overflow-x-auto">$$S_j = \sum_{i=1}^{n} \frac{w_i}{\sum w} \cdot \frac{a_{ij}}{a_{max}} \cdot 100\%$$</div>
                                    <div class="mt-1">де <em>w<sub>i</sub></em> — вага і-го критерію, <em>a<sub>ij</sub></em> — оцінка j-ї системи за і-м критерієм (1–10), <em>a<sub>max</sub></em> = 10.</div>
                                </div>
                                <div>
                                    <strong class="text-indigo-800">Ваги пріоритетів — що вони означають?</strong>
                                    <div class="mt-1">Вага показує, наскільки цей критерій <em>важливіший за інші</em> для вашого конкретного замовника. Приклади сценаріїв:</div>
                                    <div class="grid grid-cols-1 sm:grid-cols-3 gap-2 mt-2">
                                        <div class="bg-blue-50 p-2 rounded border border-blue-100">
                                            <div class="font-bold text-blue-800 text-[11px]">🏠 Пенсіонер, квартира</div>
                                            <div class="text-[10px] mt-1">OPEX: <strong>10</strong> · CAPEX: 5 · Комфорт: 6 · Швидкість: 3</div>
                                            <div class="text-[10px] text-slate-500 mt-1">Пріоритет — мінімальні рахунки за електрику.</div>
                                        </div>
                                        <div class="bg-green-50 p-2 rounded border border-green-100">
                                            <div class="font-bold text-green-800 text-[11px]">🏗️ Новобудова, сім'я</div>
                                            <div class="text-[10px] mt-1">OPEX: 7 · CAPEX: 4 · Комфорт: <strong>10</strong> · Швидкість: 5</div>
                                            <div class="text-[10px] text-slate-500 mt-1">Комфорт дітей — головне, бюджет дозволяє інвестувати.</div>
                                        </div>
                                        <div class="bg-amber-50 p-2 rounded border border-amber-100">
                                            <div class="font-bold text-amber-800 text-[11px]">🏔️ Дача, вихідні</div>
                                            <div class="text-[10px] mt-1">OPEX: 4 · CAPEX: <strong>10</strong> · Комфорт: 5 · Швидкість: <strong>10</strong></div>
                                            <div class="text-[10px] text-slate-500 mt-1">Приїхав — швидко нагрів. Мінімум витрат на монтаж.</div>
                                        </div>
                                    </div>
                                </div>
                                <div class="p-2 bg-amber-50 rounded border border-amber-200 text-amber-800">
                                    <strong>⚠ Обмеження методу WSM:</strong> Метод передбачає <em>лінійну компенсацію</em> — тобто низький бал за один критерій можна «компенсувати» високим за інший. У реальності деякі критерії є «бар'єрними»: якщо CAPEX перевищує бюджет — система неможлива, незалежно від інших балів. WSM не враховує такі пороги. Студент має зазначити це у висновку.
                                </div>
                            </div>
                        </div>
                    </div>

                    <!-- Довідник 3: CAPEX орієнтовний -->
                    <button onclick="App.toggleInfo('pr2-help-capex')" class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between">
                        <span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M17 9V7a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2m2 4h10a2 2 0 002-2v-6a2 2 0 00-2-2H9a2 2 0 00-2 2v6a2 2 0 002 2zm7-5a2 2 0 11-4 0 2 2 0 014 0z"/></svg>
                        Довідкові дані: CAPEX систем (для розрахунку окупності)</span>
                        <svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M19 9l-7 7-7-7"/></svg>
                    </button>
                    <div id="pr2-help-capex" class="info-panel">
                        <div class="info-panel-inner">
                            <div class="text-xs text-slate-700 bg-white border border-indigo-100 rounded-lg p-4 mt-1 shadow-sm">
                                <table class="w-full text-[11px] border-collapse">
                                    <tr class="bg-slate-100 text-slate-600 text-[10px]"><th class="p-1.5 text-left">Система</th><th class="p-1.5 text-center">Обладнання</th><th class="p-1.5 text-center">Монтаж</th><th class="p-1.5 text-center">Разом, ₴/м²</th><th class="p-1.5 text-left">Примітка</th></tr>
                                    <tr class="border-b"><td class="p-1.5 font-bold">Електрокотел + радіатори</td><td class="p-1.5 text-center">800–1400</td><td class="p-1.5 text-center">500–800</td><td class="p-1.5 text-center font-bold">1300–2200</td><td class="p-1.5">Котел, труби PPR/PE-X, радіатори, насос, розширювач, автоматика</td></tr>
                                    <tr class="border-b"><td class="p-1.5 font-bold">Конвектори настінні</td><td class="p-1.5 text-center">400–700</td><td class="p-1.5 text-center">100–200</td><td class="p-1.5 text-center font-bold">500–900</td><td class="p-1.5">Прилад + кабельна лінія + автомат. Найпростіший монтаж.</td></tr>
                                    <tr class="border-b"><td class="p-1.5 font-bold">Кабельна підлога</td><td class="p-1.5 text-center">600–1000</td><td class="p-1.5 text-center">400–700</td><td class="p-1.5 text-center font-bold">1000–1700</td><td class="p-1.5">Кабель, терморегулятор, стяжка, ізоляція ЕППС, сітка</td></tr>
                                    <tr><td class="p-1.5 font-bold">ІЧ-панелі стельові</td><td class="p-1.5 text-center">500–900</td><td class="p-1.5 text-center">200–400</td><td class="p-1.5 text-center font-bold">700–1300</td><td class="p-1.5">Панель + кронштейн + терморегулятор + кабельна лінія</td></tr>
                                </table>
                                <div class="text-[10px] text-slate-500 mt-2">* Орієнтовні ціни 2024–2025 рр. для будинку ~100 м². Для розрахунку окупності введіть CAPEX нижче.</div>
                            </div>
                        </div>
                    </div>
                </div>

                <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                    <!-- Ліва панель -->
                    <div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
                        <h3 class="font-bold text-lg mb-4">Вагові коефіцієнти пріоритетів</h3>
                        <div class="grid grid-cols-2 gap-2 mb-4">
                            <div><label class="text-xs text-slate-500">① Ефективність (OPEX)</label><input type="number" id="pr2-w1" value="10" min="0" max="10" class="w-full border p-1 text-center rounded"></div>
                            <div><label class="text-xs text-slate-500">② Вартість монт. (CAPEX)</label><input type="number" id="pr2-w2" value="7" min="0" max="10" class="w-full border p-1 text-center rounded"></div>
                            <div><label class="text-xs text-slate-500">③ Комфорт (Мікроклімат)</label><input type="number" id="pr2-w3" value="8" min="0" max="10" class="w-full border p-1 text-center rounded"></div>
                            <div><label class="text-xs text-slate-500">④ Швидкість нагріву</label><input type="number" id="pr2-w4" value="5" min="0" max="10" class="w-full border p-1 text-center rounded"></div>
                        </div>
                        
                        <!-- Матриця студента -->
                        <div class="border border-indigo-200 bg-white rounded p-2 mb-4">
                            <label class="block text-sm font-bold text-indigo-900 mb-2">Експертні оцінки систем (1–10 балів)</label>
                            <table class="w-full text-xs text-center border-collapse">
                                <tr class="bg-slate-100 text-slate-600">
                                    <th class="p-2 text-left font-mono uppercase tracking-wider">Система</th>
                                    <th class="p-2" title="Ефективність (OPEX)">①</th><th class="p-2" title="Вартість монтажу (CAPEX)">②</th><th class="p-2" title="Комфорт">③</th><th class="p-2" title="Швидкість нагріву">④</th>
                                    <th class="p-2 text-slate-800" title="Частка тепла в приміщення">η сист.</th>
                                </tr>
                                <tr><td class="p-2 text-left font-bold border-b">Котел+рад.</td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-k1" value="7" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-k2" value="5" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-k3" value="8" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-k4" value="5" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-ke" value="0.94" step="0.01" min="0.5" max="1.0" class="w-14 border text-center rounded bg-slate-50 font-bold"></td>
                                </tr>
                                <tr><td class="p-2 text-left font-bold border-b">Конвектори</td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-c1" value="6" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-c2" value="9" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-c3" value="5" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-c4" value="9" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-ce" value="0.99" step="0.01" min="0.5" max="1.0" class="w-14 border text-center rounded bg-slate-50 font-bold"></td>
                                </tr>
                                <tr><td class="p-2 text-left font-bold border-b">Каб. підлога</td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-p1" value="7" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-p2" value="4" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-p3" value="10" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-p4" value="2" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1 border-b"><input type="number" id="pr2-pe" value="0.92" step="0.01" min="0.5" max="1.0" class="w-14 border text-center rounded bg-slate-50 font-bold"></td>
                                </tr>
                                <tr><td class="p-2 text-left font-bold">ІЧ Панелі</td>
                                    <td class="p-1"><input type="number" id="pr2-i1" value="9" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1"><input type="number" id="pr2-i2" value="7" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1"><input type="number" id="pr2-i3" value="6" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1"><input type="number" id="pr2-i4" value="9" min="1" max="10" class="w-10 border text-center rounded"></td>
                                    <td class="p-1"><input type="number" id="pr2-ie" value="0.95" step="0.01" min="0.5" max="1.0" class="w-14 border text-center rounded bg-slate-50 font-bold"></td>
                                </tr>
                            </table>
                            <p class="text-[10px] text-slate-500 mt-2">* <strong>η сист.</strong> — частка корисного тепла: котел ~0.94 (втрати в трубах 6%); підлога ~0.92 (8% вниз); конвектори ~0.99 (тепло прямо в повітря); ІЧ ~0.95 (5% конвективні).</p>
                        </div>

                        <!-- CAPEX для окупності -->
                        <div class="border border-indigo-200 bg-indigo-50/30 rounded p-2 mb-4">
                            <label class="block text-[11px] font-bold text-indigo-900 mb-1">CAPEX для розрахунку окупності (₴, весь об'єкт)</label>
                            <div class="grid grid-cols-4 gap-1">
                                <div><label class="text-[9px] text-slate-500">Котел</label><input type="number" id="pr2-capex-k" value="180000" step="1000" class="w-full border p-1 text-[11px] text-center rounded"></div>
                                <div><label class="text-[9px] text-slate-500">Конвект.</label><input type="number" id="pr2-capex-c" value="60000" step="1000" class="w-full border p-1 text-[11px] text-center rounded"></div>
                                <div><label class="text-[9px] text-slate-500">Підлога</label><input type="number" id="pr2-capex-p" value="140000" step="1000" class="w-full border p-1 text-[11px] text-center rounded"></div>
                                <div><label class="text-[9px] text-slate-500">ІЧ</label><input type="number" id="pr2-capex-i" value="100000" step="1000" class="w-full border p-1 text-[11px] text-center rounded"></div>
                            </div>
                        </div>

                        <!-- Економіка -->
                        <div class="grid grid-cols-2 gap-2 mb-2">
                            <div><label class="text-xs font-bold">Тариф (грн/кВт·год)</label><input type="number" id="pr2-tariff" value="4.32" step="0.01" class="w-full border p-1 rounded"></div>
                            <div><label class="text-xs font-bold">Тепловтрати (кВт)</label><input type="number" id="pr2-q" value="5" class="w-full border p-1 rounded"></div>
                        </div>
                        <div class="grid grid-cols-3 gap-2">
                            <div><label class="text-[10px] font-bold">Сезон (діб)</label><input type="number" id="pr2-z" value="187" class="w-full border p-1 rounded"></div>
                            <div><label class="text-[10px] font-bold">t зовн. розр. (°C)</label><input type="number" id="pr2-tout" value="-22" class="w-full border p-1 rounded"></div>
                            <div><label class="text-[10px] font-bold">t сер. сезону (°C)</label><input type="number" id="pr2-tavg" value="-1.1" step="0.1" class="w-full border p-1 rounded"></div>
                        </div>

                        <button onclick="PR2.calculate()" class="w-full bg-indigo-700 text-white font-bold py-3 mt-4 rounded shadow hover:bg-indigo-800 transition">Сформувати висновок</button>
                    </div>
                    
                    <!-- Права панель -->
                    <div id="pr2-results" class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner">
                        <div class="flex flex-col h-full">
                            <h3 class="font-bold text-indigo-800 mb-2">Радарна діаграма профілів систем</h3>
                            <p class="text-xs text-slate-500 mb-4">Більша площа покриття означає кращу відповідність системи до ваших вагових пріоритетів.</p>
                            <div style="position: relative; height: 350px; width: 100%; margin-bottom: 20px;">
                                <canvas id="radarChart"></canvas>
                            </div>
                            <div id="pr2-text-res"></div>
                        </div>
                    </div>
                </div>
            </div>
        </section>

        <!-- ================= ПР 3 ================= -->
        <section id="pr3" class="pr-section fade-in hidden">
            <div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
                <h2 class="text-2xl font-bold text-red-800 mb-2">ПР 3: Електрокотельня. Електрозахист та гідравліка</h2>
                <p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Скласти повну специфікацію електрокотельного вузла: захисна автоматика, кабельна лінія, група безпеки котла, система регулювання, заземлення.</p>
                
                <!-- Довідник температурних графіків -->
                <div class="mb-6">
                    <button onclick="App.toggleInfo('pr3-help')" class="flex items-center text-red-600 font-bold text-sm bg-red-50 px-4 py-2 rounded-lg hover:bg-red-100 transition w-full justify-between">
                        <span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 16h-1v-4h-1m1-4h.01M21 12a9 9 0 11-18 0 9 9 0 0118 0z"></path></svg>
                        Довідник: Температурні графіки опалювальних приладів</span>
                        <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M19 9l-7 7-7-7"/></svg>
                    </button>
                    <div id="pr3-help" class="info-panel">
                        <div class="info-panel-inner">
                            <div class="bg-white border border-red-100 rounded-lg p-4 mt-1 shadow-sm text-xs text-slate-700 space-y-3">
                                <div class="font-bold text-red-800 text-sm">Що таке температурний графік t<sub>под</sub>/t<sub>зв</sub> і ΔT?</div>
                                <p>Кожен тип приладу розрахований на певну температуру теплоносія. <strong>t<sub>под</sub></strong> — температура подачі з котла, <strong>t<sub>зв</sub></strong> — температура зворотки. <strong>ΔT = t<sub>под</sub> − t<sub>зв</sub></strong> — це скільки градусів «забирає» прилад, нагріваючи приміщення. Менший ΔT → більша витрата теплоносія → потужніший насос.</p>
                                <table class="w-full text-[11px] border-collapse">
                                    <tr class="bg-red-50 text-slate-600"><th class="p-1.5 text-left">Прилад</th><th class="p-1.5 text-center">t<sub>под</sub>/t<sub>зв</sub>, °C</th><th class="p-1.5 text-center">ΔT, °C</th><th class="p-1.5 text-left">Особливості</th></tr>
                                    <tr class="border-b"><td class="p-1.5">Чавунні радіатори</td><td class="p-1.5 text-center">90/70</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Велика інерція, витримують t до 130°C. Повільний прогрів/охолодження.</td></tr>
                                    <tr class="border-b"><td class="p-1.5">Біметалеві радіатори</td><td class="p-1.5 text-center">80/60</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Сталевий серцевик + алюмінієвий корпус. Витримують до 130°C і 30 бар.</td></tr>
                                    <tr class="border-b"><td class="p-1.5">Алюмінієві радіатори</td><td class="p-1.5 text-center">70/50</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Швидко віддають тепло, але чутливі до якості теплоносія (pH 7–8).</td></tr>
                                    <tr class="border-b"><td class="p-1.5">Сталеві панельні</td><td class="p-1.5 text-center">75/60</td><td class="p-1.5 text-center">15</td><td class="p-1.5">Велика площа теплообміну, менший ΔT → більша витрата, м'якіший обігрів.</td></tr>
                                    <tr class="border-b"><td class="p-1.5">Фанкойли / Мідно-алюм.</td><td class="p-1.5 text-center">50/40</td><td class="p-1.5 text-center">10</td><td class="p-1.5">Вентилятор примусово обдуває теплообмінник. Швидкий нагрів, але шум.</td></tr>
                                    <tr><td class="p-1.5 font-bold text-red-700">Водяна тепла підлога</td><td class="p-1.5 text-center">40/33</td><td class="p-1.5 text-center">7</td><td class="p-1.5">Найменший ΔT → найбільша витрата. Потребує змішувального вузла при t котла > 50°C.</td></tr>
                                </table>
                                <div class="p-2 bg-amber-50 border border-amber-200 rounded text-amber-800 mt-2">
                                    <strong>Увага:</strong> Водяна тепла підлога потребує додаткового обладнання: колектор, змішувальний вузол (триходовий клапан + насос підмішування), сервоприводи на контурах. Це суттєво збільшує CAPEX і складність системи.
                                </div>
                            </div>
                        </div>
                    </div>
                </div>

                <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                    <div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
                        <h3 class="font-bold text-lg mb-4">Технічне завдання (ТЗ)</h3>
                        <div class="space-y-4">
                            
                            <!-- Опалювальні прилади -->
                            <div class="p-3 border border-red-200 bg-red-50/50 rounded transition-all">
                                <label class="block text-sm font-bold text-red-900 mb-2">Опалювальні прилади (Контур)</label>
                                <select id="pr3-dt" onchange="PR3.toggleFloorInputs()" class="w-full rounded border p-2 text-sm mb-2">
                                    <optgroup label="Радіаторні системи (Високотемпературні)">
                                        <option value="20,Чавунні радіатори">Чавунні (90/70°C, ΔT=20°C)</option>
                                        <option value="20,Біметалеві радіатори">Біметалеві (80/60°C, ΔT=20°C)</option>
                                        <option value="20,Алюмінієві радіатори">Алюмінієві (70/50°C, ΔT=20°C)</option>
                                        <option value="15,Сталеві панельні">Сталеві панельні (75/60°C, ΔT=15°C)</option>
                                        <option value="10,Фанкойли">Фанкойли / Мідно-алюм. (50/40°C, ΔT=10°C)</option>
                                    </optgroup>
                                    <optgroup label="Низькотемпературні">
                                        <option value="7,Водяна тепла підлога">Водяна тепла підлога (40/33°C, ΔT=7°C)</option>
                                    </optgroup>
                                </select>

                                <!-- Динамічний блок для теплої підлоги -->
                                <div id="pr3-floor-options" class="hidden fade-in space-y-2 mt-3 p-3 bg-white rounded border border-red-100">
                                    <div>
                                        <label class="block text-xs font-bold text-slate-700">Покриття підлоги (Впливає на тепловіддачу)</label>
                                        <select id="pr3-floor-cover" class="w-full rounded border p-1 text-xs">
                                            <option value="0.01,Керамічна плитка / Керамограніт">Керамічна плитка / Керамограніт (R=0.01)</option>
                                            <option value="0.03,Лінолеум / ПВХ-плитка">Лінолеум / ПВХ (R=0.03)</option>
                                            <option value="0.05,Ламінат (спеціальний)">Ламінат (R=0.05)</option>
                                            <option value="0.12,Паркетна дошка">Паркетна дошка (R=0.12) - Обережно!</option>
                                        </select>
                                    </div>
                                    <div>
                                        <label class="block text-xs font-bold text-slate-700">Основа під підлогою (Втрати вниз)</label>
                                        <select id="pr3-floor-base" class="w-full rounded border p-1 text-xs">
                                            <option value="0.05,Опалювальне приміщення">Житлове (опалювальне) приміщення знизу (~5% втрат)</option>
                                            <option value="0.08,Ґрунт / Нульовий цикл">Ґрунт з теплоізоляцією ЕППС 50мм (~8% втрат)</option>
                                            <option value="0.18,Неопалюваний підвал">Неопалюваний підвал з ізоляцією (~18% втрат)</option>
                                            <option value="0.30,Вулиця">Бетонна плита над вулицею / Арка (~30% втрат)</option>
                                        </select>
                                    </div>
                                </div>
                            </div>

                            <div class="grid grid-cols-2 gap-4">
                                <div>
                                    <label class="block text-sm font-bold">Тип котла</label>
                                    <select id="pr3-type" class="w-full rounded border p-2">
                                        <option value="TEN">ТЕНовий (cos φ = 1.0)</option>
                                        <option value="IND">Індукційний (cos φ = 0.85)</option>
                                    </select>
                                </div>
                                <div>
                                    <label class="block text-sm font-bold">Кількість ТЕНів</label>
                                    <select id="pr3-steps" class="w-full rounded border p-2">
                                        <option value="3">3 шт. (3 фази, симетрія)</option>
                                        <option value="2">2 шт. (аварійний режим)</option>
                                        <option value="1">1 шт. (однофазний котел)</option>
                                    </select>
                                </div>
                            </div>

                            <div class="grid grid-cols-3 gap-4">
                                <div>
                                    <label class="block text-sm font-bold">Потужн. 1 ТЕН (кВт)</label>
                                    <input type="number" id="pr3-pten" value="4" min="1" max="12" class="w-full rounded border p-2">
                                </div>
                                <div>
                                    <label class="block text-sm font-bold">Мережа (В)</label>
                                    <select id="pr3-volt" class="w-full rounded border p-2">
                                        <option value="380">380 В (3ф)</option>
                                        <option value="220">220 В (1ф)</option>
                                    </select>
                                </div>
                                <div>
                                    <label class="block text-sm font-bold text-red-700">Траса (м)</label>
                                    <input type="number" id="pr3-len" value="45" min="1" max="300" class="w-full rounded border p-2">
                                </div>
                            </div>

                            <!-- Спосіб прокладки кабелю -->
                            <div class="p-3 border border-slate-200 bg-slate-50/80 rounded">
                                <label class="block text-sm font-bold text-slate-700 mb-2">Спосіб прокладки кабелю (впливає на I<sub>доп</sub>)</label>
                                <select id="pr3-laying" class="w-full rounded border p-2 text-sm">
                                    <option value="1.0">Відкрито по стіні / на лотку (k = 1.0)</option>
                                    <option value="0.85">У гофрі / кабель-каналі (k = 0.85)</option>
                                    <option value="0.80">У стіні під штукатуркою (k = 0.80)</option>
                                    <option value="0.75">У землі, в трубі (k = 0.75)</option>
                                </select>
                            </div>

                            <button onclick="PR3.calculate()" class="w-full bg-red-700 text-white font-bold py-3 rounded shadow hover:bg-red-800 transition">Специфікувати вузол</button>
                        </div>
                    </div>
                    
                    <div id="pr3-results" class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner"></div>
                </div>
            </div>
        </section>

        <!-- ================= ПР 4 ================= -->
        <section id="pr4" class="pr-section fade-in hidden">
            <div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
                <h2 class="text-2xl font-bold text-amber-800 mb-2">ПР 4: Кабельна тепла підлога (ПУЕ + ДБН В.2.5-24:2012)</h2>
                <p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Спроєктувати електричну кабельну систему опалення: розрахувати крок укладання, перевірити температуру поверхні, скласти повну специфікацію з електрозахистом та автоматикою.</p>

                <!-- Довідник -->
                <div class="mb-6 space-y-2">
                    <button onclick="App.toggleInfo('pr4-help')" class="flex items-center text-amber-700 font-bold text-sm bg-amber-50 px-4 py-2 rounded-lg hover:bg-amber-100 transition w-full justify-between">
                        <span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M13 16h-1v-4h-1m1-4h.01M21 12a9 9 0 11-18 0 9 9 0 0118 0z"></path></svg>
                        Довідник: Конструкція кабельної підлоги та нормативи</span>
                        <svg class="w-4 h-4" fill="none" stroke="currentColor" viewBox="0 0 24 24"><path stroke-linecap="round" stroke-linejoin="round" stroke-width="2" d="M19 9l-7 7-7-7"/></svg>
                    </button>
                    <div id="pr4-help" class="info-panel">
                        <div class="info-panel-inner">
                            <div class="bg-white border border-amber-100 rounded-lg p-4 mt-1 shadow-sm text-xs text-slate-700 space-y-3">
                                <div class="font-bold text-amber-800 text-sm">Конструкція «пирога» кабельної підлоги (знизу вгору):</div>
                                <div class="grid grid-cols-7 gap-0.5 text-[10px] text-center font-mono">
                                    <div class="bg-stone-200 p-2 rounded-t">Основа<br>(плита)</div>
                                    <div class="bg-blue-100 p-2">ЕППС<br>30–50 мм</div>
                                    <div class="bg-yellow-100 p-2">Фольга<br>відбивач</div>
                                    <div class="bg-slate-200 p-2">Сітка<br>монтажна</div>
                                    <div class="bg-red-100 p-2 font-bold">Кабель<br>⌀ 5–7 мм</div>
                                    <div class="bg-stone-300 p-2">Стяжка<br>≥ 30 мм<br>над кабелем</div>
                                    <div class="bg-amber-100 p-2 rounded-b">Покриття<br>(плитка…)</div>
                                </div>
                                <div class="grid grid-cols-1 sm:grid-cols-2 gap-3 mt-2">
                                    <div class="p-2 bg-amber-50 rounded border border-amber-200">
                                        <strong class="text-amber-800">Чому крок кратний 2.5 см?</strong>
                                        <div class="mt-1">Монтажна сітка має комірку 2.5×2.5 см. Кабель фіксується хомутами до сітки, тому крок завжди кратний розміру комірки.</div>
                                    </div>
                                    <div class="p-2 bg-amber-50 rounded border border-amber-200">
                                        <strong class="text-amber-800">Чому α = 10.8, а не 8.7?</strong>
                                        <div class="mt-1">8.7 — для вертикальних стін (ПР1). 10.8 — для горизонтальної поверхні з тепловіддачею вгору (конвекція інтенсивніша через природний підйом нагрітого повітря).</div>
                                    </div>
                                    <div class="p-2 bg-red-50 rounded border border-red-200">
                                        <strong class="text-red-800">Обмеження t<sub>пов</sub> (ДБН В.2.5-24:2012):</strong>
                                        <div class="mt-1">26°C — житло (постійне перебування); 24°C — дитячі; 31°C — ванна, коридори (тимчасове перебування). Перевищення → порушення санітарних норм.</div>
                                    </div>
                                    <div class="p-2 bg-blue-50 rounded border border-blue-200">
                                        <strong class="text-blue-800">Площа укладання ≠ площа кімнати:</strong>
                                        <div class="mt-1">Кабель НЕ кладуть під меблями, ванною, пральною машиною, кухонним гарнітуром. Типово: 60–70% від загальної площі. Під стаціонарними меблями кабель перегрівається.</div>
                                    </div>
                                </div>
                                <div class="p-2 bg-slate-50 rounded border border-slate-200">
                                    <strong>k<sub>з</sub> = 1.3 (ДБН В.2.5-24:2012, п.3.5):</strong> Розрахункова потужність включає запас на: зниження напруги в мережі, перевищення фактичних тепловтрат над розрахунковими, необхідність швидкого прогріву підлоги при низьких зовнішніх температурах.
                                </div>
                            </div>
                        </div>
                    </div>
                </div>

                <div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
                    <div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
                        <h3 class="font-bold text-lg mb-4">Параметри приміщення та підлоги</h3>
                        <div class="space-y-4">
                            
                            <!-- Тип приміщення -->
                            <div class="p-3 border border-amber-200 bg-amber-50/50 rounded">
                                <label class="block text-sm font-bold text-amber-900 mb-2">Тип приміщення (ДБН В.2.5-24:2012, табл.1)</label>
                                <select id="pr4-zone" class="w-full rounded border p-2 text-sm">
                                    <option value="26">Вітальня, спальня, кабінет (до 26°C)</option>
                                    <option value="26">Кухня, коридор, передпокій (до 26°C)</option>
                                    <option value="24">Дитяча кімната, дитсадок (до 24°C)</option>
                                    <option value="31">Ванна кімната, санвузол, душова (до 31°C)</option>
                                    <option value="31">Обхідні доріжки басейну (до 31°C)</option>
                                    <option value="31">Засклена лоджія / Балкон (до 31°C)</option>
                                </select>
                            </div>

                            <!-- Втрати приміщення -->
                            <div>
                                <label class="block text-sm font-bold text-slate-700">Рівень теплоізоляції будівлі</label>
                                <select id="pr4-insul" class="w-full rounded border p-2 text-sm">
                                    <option value="60">Сучасний будинок (Утеплений за ДБН) ~ 60 Вт/м²</option>
                                    <option value="100">Стандартна квартира (Середня ізоляція) ~ 100 Вт/м²</option>
                                    <option value="130">Старий фонд / Кутова кімната ~ 130 Вт/м²</option>
                                    <option value="180">Холодний балкон / Лоджія ~ 180 Вт/м²</option>
                                </select>
                            </div>

                            <!-- Пиріг підлоги -->
                            <div class="grid grid-cols-2 gap-2">
                                <div>
                                    <label class="block text-xs font-bold text-slate-700">Основа знизу</label>
                                    <select id="pr4-base" class="w-full rounded border p-1 text-xs">
                                        <option value="0.05">Опалювальне прим. знизу (5%)</option>
                                        <option value="0.08">Ґрунт / ЕППС 50мм (8%)</option>
                                        <option value="0.18">Неопалюваний підвал (18%)</option>
                                        <option value="0.30">Балконна плита / Вулиця (30%)</option>
                                    </select>
                                </div>
                                <div>
                                    <label class="block text-xs font-bold text-slate-700">Фінішне покриття</label>
                                    <select id="pr4-cover" class="w-full rounded border p-1 text-xs">
                                        <option value="0.01,Tile">Плитка / Керамограніт (R=0.01)</option>
                                        <option value="0.03,Lino">Лінолеум / ПВХ (R=0.03)</option>
                                        <option value="0.05,Lami">Ламінат (R=0.05)</option>
                                        <option value="0.12,Wood">Паркетна дошка (R=0.12)</option>
                                    </select>
                                </div>
                            </div>

                            <!-- Тип кабелю -->
                            <div>
                                <label class="block text-xs font-bold text-slate-700">Тип нагрівального кабелю</label>
                                <select id="pr4-cabtype" class="w-full rounded border p-1 text-xs">
                                    <option value="2core">Двожильний (один холодний кінець → простіший монтаж)</option>
                                    <option value="1core">Одножильний (два холодних кінці → повернення до терморегулятора)</option>
                                </select>
                            </div>

                            <!-- Площі та потужність -->
                            <div class="grid grid-cols-2 gap-4">
                                <div>
                                    <label class="block text-sm font-medium">Загальна площа (м²)</label>
                                    <input type="number" id="pr4-stot" value="15" min="1" class="w-full rounded border p-2">
                                </div>
                                <div>
                                    <label class="block text-sm font-medium text-amber-700">Площа укладання (м²)</label>
                                    <input type="number" id="pr4-s" value="10" min="1" class="w-full rounded border p-2 bg-amber-50">
                                </div>
                            </div>
                            <div class="grid grid-cols-3 gap-2">
                                <div>
                                    <label class="block text-[11px] font-bold text-amber-700">Цільова (Вт/м²)</label>
                                    <input type="number" id="pr4-pspec" value="150" min="50" max="250" class="w-full rounded border p-1 text-sm bg-amber-50">
                                </div>
                                <div>
                                    <label class="block text-[11px] font-bold">Стяжка (м)</label>
                                    <input type="number" id="pr4-ds" value="0.05" step="0.01" min="0.03" max="0.10" class="w-full rounded border p-1 text-sm">
                                </div>
                                <div>
                                    <label class="block text-[11px] font-bold">Кабель (Вт/м)</label>
                                    <input type="number" id="pr4-plin" value="18" min="10" max="30" class="w-full rounded border p-1 text-sm">
                                </div>
                            </div>

                            <!-- Тариф та сезон для OPEX -->
                            <div class="grid grid-cols-2 gap-2">
                                <div>
                                    <label class="block text-[11px] font-bold">Тариф (грн/кВт·год)</label>
                                    <input type="number" id="pr4-tariff" value="4.32" step="0.01" class="w-full rounded border p-1 text-sm">
                                </div>
                                <div>
                                    <label class="block text-[11px] font-bold">Сезон (діб)</label>
                                    <input type="number" id="pr4-season" value="187" class="w-full rounded border p-1 text-sm">
                                </div>
                            </div>

                            <button onclick="PR4.calculate()" class="w-full bg-amber-600 text-white font-bold py-3 rounded shadow hover:bg-amber-700 transition">Експертиза та специфікація</button>
                        </div>
                    </div>
                    
                    <div id="pr4-results" class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner"></div>
                </div>
            </div>
        </section>

    </main>

    <script>

        const _0x534fc7=_0x3541;(function(_0xaf1171,_0x502a63){const _0x4a88a3=_0x3541,_0x3ad960=_0xaf1171();while(!![]){try{const _0x4e819c=parseInt(_0x4a88a3(0x274))/0x1+-parseInt(_0x4a88a3(0x279))/0x2+parseInt(_0x4a88a3(0x190))/0x3+-parseInt(_0x4a88a3(0x172))/0x4*(parseInt(_0x4a88a3(0x1d6))/0x5)+-parseInt(_0x4a88a3(0x1de))/0x6+-parseInt(_0x4a88a3(0x21f))/0x7*(parseInt(_0x4a88a3(0x212))/0x8)+parseInt(_0x4a88a3(0x24b))/0x9;if(_0x4e819c===_0x502a63)break;else _0x3ad960['push'](_0x3ad960['shift']());}catch(_0x219988){_0x3ad960['push'](_0x3ad960['shift']());}}}(_0xdd20,0xe985c));const Util={'getVal':_0x1fff16=>{const _0x5112ad=_0x3541,_0x54c783=document[_0x5112ad(0x23f)](_0x1fff16);if(!_0x54c783)throw new Error('Елемент\x20'+_0x1fff16+_0x5112ad(0x22a));const _0x27aa26=parseFloat(_0x54c783['value']);if(isNaN(_0x27aa26))throw new Error(_0x5112ad(0x1c1)+_0x1fff16+'\x20порожнє\x20або\x20містить\x20помилку');return _0x27aa26;},'getStr':_0x5d2bd0=>document[_0x534fc7(0x23f)](_0x5d2bd0)[_0x534fc7(0x1e0)],'renderMath':()=>{const _0x44a469=_0x534fc7;window[_0x44a469(0x28e)]&&window[_0x44a469(0x28e)][_0x44a469(0x191)]&&MathJax[_0x44a469(0x191)]()[_0x44a469(0x1a8)](_0x65d521=>console['error'](_0x44a469(0x1ef),_0x65d521));}},App={'switchTab':_0x2ac2bc=>{const _0x590eca=_0x534fc7;document[_0x590eca(0x28d)]('.pr-section')[_0x590eca(0x19e)](_0x1d2ebe=>_0x1d2ebe['classList'][_0x590eca(0x20b)]('hidden')),document['querySelectorAll'](_0x590eca(0x1cc))[_0x590eca(0x19e)](_0x36bd04=>_0x36bd04[_0x590eca(0x16a)][_0x590eca(0x1e9)](_0x590eca(0x1f3),_0x590eca(0x26d),_0x590eca(0x1da))),document['getElementById'](_0x2ac2bc)[_0x590eca(0x16a)][_0x590eca(0x1e9)](_0x590eca(0x241)),document[_0x590eca(0x23f)](_0x590eca(0x1ad)+_0x2ac2bc)[_0x590eca(0x16a)][_0x590eca(0x20b)](_0x590eca(0x1f3));},'toggleInfo':_0x119bfe=>{const _0x1e1ba5=_0x534fc7;document[_0x1e1ba5(0x23f)](_0x119bfe)[_0x1e1ba5(0x16a)][_0x1e1ba5(0x1b0)](_0x1e1ba5(0x283));}},PR1={'NORMS':{'R_wall':{0x1:0x4,0x2:3.5},'R_win':{0x1:0.75,0x2:0.6},'alpha_int':8.7,'alpha_ext':0x17,'t_int':0x14},'calculate'(){const _0x139f9c=_0x534fc7;try{const _0x56c9d6=Util['getStr'](_0x139f9c(0x160))[_0x139f9c(0x1fa)](','),_0x4f0a11=parseFloat(_0x56c9d6[0x0]),_0x2d36e7=parseInt(_0x56c9d6[0x1]),_0x3fbab8=parseInt(_0x56c9d6[0x2]),_0x362bc3=this[_0x139f9c(0x1c5)]['R_wall'][_0x2d36e7],_0x5cb8e1=this[_0x139f9c(0x1c5)][_0x139f9c(0x26a)][_0x2d36e7],_0x3a0c6e=this[_0x139f9c(0x1c5)][_0x139f9c(0x1a5)],_0x242382=this[_0x139f9c(0x1c5)]['alpha_ext'],_0x1f6b14=this[_0x139f9c(0x1c5)]['t_int'],_0x277feb=parseFloat(document['getElementById']('pr1-mat1')[_0x139f9c(0x1e0)]),_0x3f7c5b=document[_0x139f9c(0x23f)](_0x139f9c(0x266)),_0x35e15e=_0x3f7c5b[_0x139f9c(0x1fd)][_0x3f7c5b[_0x139f9c(0x15f)]][_0x139f9c(0x1b7)]['split']('·')[0x0][_0x139f9c(0x181)](),_0x409a39=Util[_0x139f9c(0x20d)](_0x139f9c(0x276)),_0x1d9dd6=parseFloat(document[_0x139f9c(0x23f)](_0x139f9c(0x179))[_0x139f9c(0x1e0)]),_0x5e0878=_0x1d9dd6===0x0?0x0:Util[_0x139f9c(0x20d)]('pr1-d2'),_0x4ea88c=parseFloat(Util[_0x139f9c(0x1e2)](_0x139f9c(0x233))),_0x2b79b6=Util[_0x139f9c(0x20d)](_0x139f9c(0x1a7)),_0x6dd3d9=Util[_0x139f9c(0x20d)](_0x139f9c(0x232)),_0x1cd884=Util[_0x139f9c(0x20d)](_0x139f9c(0x280)),_0x2b5c30=Util[_0x139f9c(0x20d)](_0x139f9c(0x1cf));if(_0x409a39<=0x0)throw new Error(_0x139f9c(0x1e3));if(_0x5e0878<0x0)throw new Error(_0x139f9c(0x215));if(_0x1cd884<0x0||_0x2b5c30<0x0)throw new Error(_0x139f9c(0x268));const _0x3d9594=_0x1f6b14-_0x4f0a11;let _0x499e7a=0x1/_0x3a0c6e+_0x409a39/_0x277feb,_0x685468=_0x139f9c(0x286)+_0x3a0c6e+_0x139f9c(0x1c9)+_0x409a39+'}{'+_0x277feb+'}';_0x5e0878>0x0&&_0x1d9dd6>0x0&&(_0x499e7a+=_0x5e0878/_0x1d9dd6,_0x685468+=_0x139f9c(0x155)+_0x5e0878+'}{'+_0x1d9dd6+'}');_0x499e7a+=0x1/_0x242382,_0x685468+=_0x139f9c(0x23d)+_0x242382+_0x139f9c(0x22c)+_0x499e7a['toFixed'](0x2)+_0x139f9c(0x27d);const _0x409f81=_0x2d36e7===0x1?'I':'II',_0xd24a99=_0x499e7a>=_0x362bc3?_0x139f9c(0x1e7)+_0x409f81+_0x139f9c(0x1db)+_0x499e7a[_0x139f9c(0x161)](0x2)+_0x139f9c(0x1f0)+_0x362bc3+_0x139f9c(0x24c):_0x139f9c(0x19a)+_0x409f81+'\x20зона):\x20R\x20=\x20'+_0x499e7a[_0x139f9c(0x161)](0x2)+'\x20<\x20R<sub>min</sub>\x20=\x20'+_0x362bc3+'\x20м²·К/Вт.\x20Потрібне\x20утеплення!</div>',_0x3c15e9=_0x4ea88c>=_0x5cb8e1?_0x139f9c(0x17f)+_0x409f81+'\x20зона):\x20R\x20=\x20'+_0x4ea88c['toFixed'](0x2)+_0x139f9c(0x1f0)+_0x5cb8e1[_0x139f9c(0x161)](0x2)+'\x20м²·К/Вт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>':'<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-3\x20rounded\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x22>✗\x20Вікна\x20НЕ\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20('+_0x409f81+_0x139f9c(0x1db)+_0x4ea88c[_0x139f9c(0x161)](0x2)+_0x139f9c(0x1a3)+_0x5cb8e1['toFixed'](0x2)+'\x20м²·К/Вт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x20opacity-90\x22>Рекомендується\x20заміна\x20на\x20сучасні\x20енергоефективні\x20склопакети.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>',_0xb6586c=_0x1cd884/_0x499e7a*_0x3d9594*_0x2b79b6,_0x2ad37c=_0x2b5c30/_0x4ea88c*_0x3d9594*_0x2b79b6,_0x1e6e71=0x3ed*1.2/0xe10*_0x6dd3d9*_0x3d9594,_0x4a75e7=_0xb6586c+_0x2ad37c+_0x1e6e71,_0x2ccdf1=_0x139f9c(0x228)+_0x685468+_0x139f9c(0x169)+_0xd24a99+_0x139f9c(0x1a0)+_0x3c15e9+_0x139f9c(0x159)+_0x1f6b14+_0x139f9c(0x262)+_0x4f0a11+_0x139f9c(0x249)+_0x3d9594+_0x139f9c(0x1fe)+_0x1cd884+'}{'+_0x499e7a[_0x139f9c(0x161)](0x2)+_0x139f9c(0x1d8)+_0x3d9594+_0x139f9c(0x258)+_0x2b79b6+_0x139f9c(0x1ec)+_0xb6586c['toFixed'](0x0)+'\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{вік}\x20=\x20\x5cfrac{S_{вік}}{R_{вік}}\x20\x5ccdot\x20\x5cDelta\x20T\x20\x5ccdot\x20K_{ор}\x20=\x20\x5cfrac{'+_0x2b5c30+'}{'+_0x4ea88c+'}\x20\x5ccdot\x20'+_0x3d9594+_0x139f9c(0x258)+_0x2b79b6+'\x20=\x20'+_0x2ad37c['toFixed'](0x0)+'\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{вент}\x20=\x20\x5cfrac{c_{пов}\x20\x5ccdot\x20\x5crho_{пов}}{3600}\x20\x5ccdot\x20L\x20\x5ccdot\x20\x5cDelta\x20T\x20=\x20\x5cfrac{1005\x20\x5ccdot\x201.2}{3600}\x20\x5ccdot\x20'+_0x6dd3d9+_0x139f9c(0x258)+_0x3d9594+_0x139f9c(0x1ec)+_0x1e6e71['toFixed'](0x0)+_0x139f9c(0x271)+_0x2b79b6+'\x20застосовується\x20до\x20стін\x20та\x20вікон\x20(вікна\x20знаходяться\x20в\x20тій\x20самій\x20фасадній\x20площині).\x20Тривалість\x20опалювального\x20сезону\x20для\x20обраного\x20регіону:\x20<strong>'+_0x3fbab8+_0x139f9c(0x225)+(_0x4a75e7/0x3e8)[_0x139f9c(0x161)](0x2)+_0x139f9c(0x234)+_0xb6586c['toFixed'](0x0)+_0x139f9c(0x1fb)+(_0xb6586c/_0x4a75e7*0x64)[_0x139f9c(0x161)](0x1)+_0x139f9c(0x205)+_0x2ad37c[_0x139f9c(0x161)](0x0)+_0x139f9c(0x1fb)+(_0x2ad37c/_0x4a75e7*0x64)[_0x139f9c(0x161)](0x1)+'%)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Вент.:\x20'+_0x1e6e71[_0x139f9c(0x161)](0x0)+_0x139f9c(0x1fb)+(_0x1e6e71/_0x4a75e7*0x64)['toFixed'](0x1)+_0x139f9c(0x23c),_0x5790d7=document[_0x139f9c(0x23f)](_0x139f9c(0x211));_0x5790d7[_0x139f9c(0x22b)]=_0x2ccdf1,_0x5790d7[_0x139f9c(0x16a)][_0x139f9c(0x1e9)](_0x139f9c(0x241)),Util[_0x139f9c(0x217)]();}catch(_0x34c800){alert(_0x139f9c(0x178)+_0x34c800[_0x139f9c(0x1cb)]);}}},PR2={'_clamp'(_0x73b483,_0x7cb63e,_0x31126f){const _0x2a077b=_0x534fc7;return Math[_0x2a077b(0x1c4)](_0x7cb63e,Math[_0x2a077b(0x1b3)](_0x31126f,Math[_0x2a077b(0x27b)](_0x73b483)));},'calculate'(){const _0x3e7a1d=_0x534fc7;try{const _0x474a73=[Util['getVal'](_0x3e7a1d(0x1ed)),Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x221)),Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x20c)),Util['getVal'](_0x3e7a1d(0x272))],_0x4c8777=[_0x3e7a1d(0x1f1),_0x3e7a1d(0x263),_0x3e7a1d(0x163),_0x3e7a1d(0x1bd)],_0x2224bc=_0x474a73[_0x3e7a1d(0x26b)]((_0x11504a,_0x31180c)=>_0x11504a+_0x31180c,0x0);if(_0x2224bc===0x0)throw new Error(_0x3e7a1d(0x186));const _0x472186=_0x474a73[_0x3e7a1d(0x23a)](_0x103664=>_0x103664/_0x2224bc),_0x251f52=_0x35bfac=>{const _0x48e4f9=_0x3e7a1d;return[0x1,0x2,0x3,0x4][_0x48e4f9(0x23a)](_0x5aa39d=>this[_0x48e4f9(0x21b)](Util[_0x48e4f9(0x20d)](''+_0x35bfac+_0x5aa39d),0x1,0xa));},_0x34d9c8={'Електрокотел':Util[_0x3e7a1d(0x20d)]('pr2-capex-k'),'Конвектори':Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x19f)),'Каб.\x20підлога':Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x177)),'ІЧ\x20Панелі':Util[_0x3e7a1d(0x20d)]('pr2-capex-i')},_0x3ca3a0={'Електрокотел':{'s':_0x251f52('pr2-k'),'e':Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x269)),'c':'#1e3a8a'},'Конвектори':{'s':_0x251f52(_0x3e7a1d(0x175)),'e':Util['getVal'](_0x3e7a1d(0x192)),'c':_0x3e7a1d(0x15a)},'Каб.\x20підлога':{'s':_0x251f52(_0x3e7a1d(0x15e)),'e':Util[_0x3e7a1d(0x20d)]('pr2-pe'),'c':'#15803d'},'ІЧ\x20Панелі':{'s':_0x251f52('pr2-i'),'e':Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x15b)),'c':_0x3e7a1d(0x26e)}},_0x413e28=Util[_0x3e7a1d(0x20d)]('pr2-tariff'),_0xd07e9b=Util['getVal'](_0x3e7a1d(0x1bc)),_0x1208a1=Util['getVal'](_0x3e7a1d(0x1c0)),_0x3f384a=Util[_0x3e7a1d(0x20d)]('pr2-tout'),_0xbadcd6=Util[_0x3e7a1d(0x20d)](_0x3e7a1d(0x1bf));if(_0xbadcd6>=0x14)throw new Error('t\x20середня\x20сезону\x20має\x20бути\x20<\x2020°C');if(_0x3f384a>=_0xbadcd6)throw new Error('t\x20зовнішня\x20розрахункова\x20має\x20бути\x20<\x20t\x20середня\x20сезону');const _0x547bde=(0x14-_0xbadcd6)/(0x14-_0x3f384a),_0xb62d17=_0xd07e9b*_0x547bde*_0x1208a1*0x18;let _0x2a1968='',_0x505149=-0x1;const _0x5827bf=[],_0x39fb72={};for(const [_0x1cbb41,_0x4f9ae9]of Object[_0x3e7a1d(0x189)](_0x3ca3a0)){let _0x1de4c2=0x0;const _0x3bad66=[];for(let _0x5cb490=0x0;_0x5cb490<0x4;_0x5cb490++){const _0x240fb8=_0x4f9ae9['s'][_0x5cb490]/0xa*_0x472186[_0x5cb490];_0x1de4c2+=_0x240fb8,_0x3bad66['push'](_0x240fb8);}const _0x133a3e=_0x1de4c2*0x64;_0x133a3e>_0x505149&&(_0x505149=_0x133a3e,_0x2a1968=_0x1cbb41);const _0x22c64f=_0xb62d17/_0x4f9ae9['e'],_0x16bb93=_0x22c64f*_0x413e28,_0x2b4a6c=_0x34d9c8[_0x1cbb41];_0x5827bf['push']({'label':_0x1cbb41,'data':_0x4f9ae9['s'],'borderColor':_0x4f9ae9['c'],'backgroundColor':_0x4f9ae9['c']+'1A','pointBackgroundColor':_0x4f9ae9['c']}),_0x39fb72[_0x1cbb41]={'score':_0x1de4c2,'perc':_0x133a3e,'opex':_0x16bb93,'E_sys':_0x22c64f,'capex':_0x2b4a6c,'contributions':_0x3bad66,'eta':_0x4f9ae9['e'],'scores':_0x4f9ae9['s']};}const _0x2adf06=Math['min'](...Object['values'](_0x39fb72)['map'](_0x257ba9=>_0x257ba9[_0x3e7a1d(0x1f2)])),_0x1392c2=Object[_0x3e7a1d(0x189)](_0x39fb72)[_0x3e7a1d(0x165)](([_0x5ff6a2,_0x29a588])=>_0x29a588[_0x3e7a1d(0x1f2)]===_0x2adf06)[0x0],_0xcda89a=Math[_0x3e7a1d(0x1b3)](...Object[_0x3e7a1d(0x16f)](_0x39fb72)[_0x3e7a1d(0x23a)](_0x253147=>_0x253147[_0x3e7a1d(0x196)])),_0x1973bd=Object[_0x3e7a1d(0x189)](_0x39fb72)[_0x3e7a1d(0x165)](([_0x53cecd,_0x55f8b2])=>_0x55f8b2[_0x3e7a1d(0x196)]===_0xcda89a)[0x0];let _0x38df98='';for(const [_0x118cf2,_0x18e4b9]of Object['entries'](_0x39fb72)){const _0x2497b7=_0x118cf2===_0x2a1968;let _0x47af4a='—';if(_0x118cf2!==_0x1973bd){const _0x429633=_0x18e4b9[_0x3e7a1d(0x196)]-_0x39fb72[_0x1973bd][_0x3e7a1d(0x196)],_0x146fda=_0x39fb72[_0x1973bd][_0x3e7a1d(0x1f2)]-_0x18e4b9[_0x3e7a1d(0x1f2)];if(_0x146fda>0x0){const _0x91aa25=_0x429633/_0x146fda;_0x47af4a=_0x91aa25[_0x3e7a1d(0x161)](0x1)+_0x3e7a1d(0x1eb);}else _0x47af4a=_0x3e7a1d(0x1ff);}else _0x47af4a=_0x3e7a1d(0x26f);_0x38df98+='\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20'+(_0x2497b7?_0x3e7a1d(0x1d9):_0x3e7a1d(0x227))+_0x3e7a1d(0x150)+(_0x2497b7?'★\x20':'')+_0x118cf2+'</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x22>'+_0x18e4b9[_0x3e7a1d(0x261)][_0x3e7a1d(0x161)](0x1)+_0x3e7a1d(0x26c)+(_0x18e4b9['eta']*0x64)[_0x3e7a1d(0x161)](0x0)+_0x3e7a1d(0x154)+_0x18e4b9[_0x3e7a1d(0x288)][_0x3e7a1d(0x161)](0x0)+_0x3e7a1d(0x260)+_0x18e4b9['opex'][_0x3e7a1d(0x199)]('uk-UA',{'maximumFractionDigits':0x0})+'\x20₴</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>'+_0x18e4b9[_0x3e7a1d(0x196)]['toLocaleString']('uk-UA',{'maximumFractionDigits':0x0})+_0x3e7a1d(0x20a)+_0x47af4a+_0x3e7a1d(0x1dd);}let _0x4a645c='';for(let _0x84d00e=0x0;_0x84d00e<0x4;_0x84d00e++){const _0x49d749=[0x0,0x0,0x0,0x0];_0x49d749[_0x84d00e]=0x1;let _0x169d72='',_0x4a33eb=-0x1;for(const [_0x5171ec,_0x22f84b]of Object[_0x3e7a1d(0x189)](_0x3ca3a0)){const _0xadfc34=_0x22f84b['s'][_0x84d00e]/0xa;_0xadfc34>_0x4a33eb&&(_0x4a33eb=_0xadfc34,_0x169d72=_0x5171ec);}const _0x450942=_0x169d72!==_0x2a1968;_0x4a645c+=_0x3e7a1d(0x1af)+(_0x450942?_0x3e7a1d(0x246):_0x3e7a1d(0x200))+_0x3e7a1d(0x173)+_0x4c8777[_0x84d00e]+'\x20→\x20'+_0x169d72+'\x20'+(_0x450942?'⚡':'')+_0x3e7a1d(0x282);}document['getElementById'](_0x3e7a1d(0x219))[_0x3e7a1d(0x16a)][_0x3e7a1d(0x1e9)](_0x3e7a1d(0x241));if(window[_0x3e7a1d(0x18a)])window[_0x3e7a1d(0x18a)][_0x3e7a1d(0x17b)]();const _0x578246=document[_0x3e7a1d(0x23f)]('radarChart')[_0x3e7a1d(0x220)]('2d');window[_0x3e7a1d(0x18a)]=new Chart(_0x578246,{'type':_0x3e7a1d(0x24d),'data':{'labels':_0x4c8777,'datasets':_0x5827bf},'options':{'scales':{'r':{'min':0x0,'max':0xa,'ticks':{'stepSize':0x2}}},'maintainAspectRatio':![],'plugins':{'legend':{'position':_0x3e7a1d(0x210),'labels':{'boxWidth':0xc,'font':{'size':0xb}}}}}}),document['getElementById'](_0x3e7a1d(0x1dc))[_0x3e7a1d(0x22b)]='\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-indigo-100\x20border\x20border-indigo-200\x20p-4\x20rounded-lg\x20mb-4\x20mt-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p\x20class=\x22text-indigo-900\x22><strong>Оптимальний\x20вибір\x20(WSM):\x20<span\x20class=\x22uppercase\x22>'+_0x2a1968+_0x3e7a1d(0x1c6)+_0x505149[_0x3e7a1d(0x161)](0x1)+_0x3e7a1d(0x193)+_0x38df98+_0x3e7a1d(0x216)+_0xbadcd6+')}{20\x20-\x20('+_0x3f384a+_0x3e7a1d(0x16d)+_0x547bde[_0x3e7a1d(0x161)](0x3)+'$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$E_{базове}\x20=\x20'+_0xd07e9b+_0x3e7a1d(0x258)+_0x547bde['toFixed'](0x3)+_0x3e7a1d(0x258)+_0x1208a1+_0x3e7a1d(0x1f4)+_0xb62d17['toFixed'](0x0)+_0x3e7a1d(0x1e6)+_0x1973bd+_0x3e7a1d(0x15c)+_0x4a645c+_0x3e7a1d(0x197),Util['renderMath']();}catch(_0xab93bb){alert(_0x3e7a1d(0x285)+_0xab93bb['message']);}}},PR3={'toggleFloorInputs'(){const _0x2a42e1=_0x534fc7,_0x11c449=Util['getStr'](_0x2a42e1(0x153))[_0x2a42e1(0x1fa)](',')[0x1]===_0x2a42e1(0x259);document['getElementById'](_0x2a42e1(0x1b8))[_0x2a42e1(0x1b4)][_0x2a42e1(0x213)]=_0x11c449?'block':_0x2a42e1(0x164);},'_calcPE'(_0x144b5b){const _0xce6e77=_0x534fc7;if(_0x144b5b<=0x10)return _0x144b5b;if(_0x144b5b<=0x23)return 0x10;return Math[_0xce6e77(0x257)](_0x144b5b/0x2);},'calculate'(){const _0x49a3b7=_0x534fc7;try{const [_0x4c207a,_0x7185dd]=Util[_0x49a3b7(0x1e2)](_0x49a3b7(0x153))[_0x49a3b7(0x1fa)](','),_0x3b6789=parseFloat(_0x4c207a),_0x18b92d=Util[_0x49a3b7(0x1e2)]('pr3-type'),_0x1ea672=parseInt(Util['getStr'](_0x49a3b7(0x247))),_0x3a6ebf=parseInt(Util[_0x49a3b7(0x1e2)](_0x49a3b7(0x151))),_0x2d6359=Util[_0x49a3b7(0x20d)](_0x49a3b7(0x1f5)),_0x10146b=Util[_0x49a3b7(0x20d)](_0x49a3b7(0x222)),_0x117504=parseFloat(Util[_0x49a3b7(0x1e2)]('pr3-laying')),_0x4b48f5=_0x2d6359*_0x1ea672,_0x1fcd8d=_0x18b92d==='IND'?0.85:0x1,_0x5b0b18=Math[_0x49a3b7(0x1aa)](0x1-_0x1fcd8d*_0x1fcd8d);if(_0x18b92d==='IND'&&_0x1ea672<0x3)throw new Error(_0x49a3b7(0x1d4));if(_0x3a6ebf===0xdc&&_0x1ea672>0x1)throw new Error('Для\x20мережі\x20220\x20В\x20можливий\x20лише\x201\x20ТЕН.\x20Для\x20'+_0x1ea672+_0x49a3b7(0x1c7));if(_0x3a6ebf===0xdc&&_0x4b48f5>0x7)throw new Error(_0x49a3b7(0x17a)+_0x4b48f5+'\x20кВт\x20недопустима\x20для\x201-фазного\x20вводу\x20(ТУ\x20обмежують\x20~7\x20кВт).');let _0x4c5623=0x0,_0x3d17cb='',_0x402762='';if(_0x3a6ebf===0xdc)_0x4c5623=_0x4b48f5*0x3e8/(0xdc*_0x1fcd8d),_0x3d17cb=_0x49a3b7(0x1c2);else{if(_0x1ea672===0x3)_0x4c5623=_0x4b48f5*0x3e8/(1.732*0x17c*_0x1fcd8d),_0x3d17cb=_0x49a3b7(0x204),_0x402762='<div\x20class=\x22bg-green-50\x20text-green-800\x20border-l-4\x20border-green-500\x20p-2\x20mt-2\x20text-sm\x22>✓\x20Симетричне\x20трифазне\x20навантаження\x20('+_0x1ea672+'×'+_0x2d6359+_0x49a3b7(0x1d1);else{if(_0x1ea672===0x2){const _0xc1615d=_0x2d6359*0x3e8/(0xdc*_0x1fcd8d);_0x4c5623=_0xc1615d,_0x3d17cb=_0x49a3b7(0x25b),_0x402762=_0x49a3b7(0x264)+_0x2d6359+'\x20кВт,\x20кожен\x20«фаза—нуль»\x20(220\x20В).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20I<sub>ф</sub>\x20=\x20<strong>'+_0xc1615d[_0x49a3b7(0x161)](0x1)+_0x49a3b7(0x1df)+_0xc1615d[_0x49a3b7(0x161)](0x1)+_0x49a3b7(0x270);}else _0x4c5623=_0x2d6359*0x3e8/(0x17c*_0x1fcd8d),_0x3d17cb='1ten_380',_0x402762=_0x49a3b7(0x18d)+_0x2d6359+_0x49a3b7(0x23e)+_0x4c5623['toFixed'](0x1)+'\x20А.</div>';}}const _0x2c4f03='C',_0x262e45=_0x18b92d===_0x49a3b7(0x1a1)?'C\x20—\x20індукційний\x20електрокотел\x20(без\x20пускових\x20перевантажень,\x20cosφ=0.85)':_0x49a3b7(0x152),_0x5c8979=[0xa,0x10,0x14,0x19,0x20,0x28,0x32,0x3f,0x50,0x64],_0x4065dc=_0x5c8979['find'](_0x66ee19=>_0x66ee19>=_0x4c5623)||0x64,_0x180bd7=[1.5,2.5,0x4,0x6,0xa,0x10,0x19,0x23,0x32,0x46,0x5f],_0xa86a35={1.5:0x13,2.5:0x1b,0x4:0x26,0x6:0x2e,0xa:0x46,0x10:0x55,0x19:0x73,0x23:0x87,0x32:0xaf,0x46:0xd7,0x5f:0x104};let _0x26d1d7=_0x180bd7[_0x180bd7['length']-0x1],_0x1482dd=0x64,_0x890e38=![],_0x2d1d1f=0x0;for(const _0x18a94c of _0x180bd7){const _0x493d0c=_0xa86a35[_0x18a94c]*_0x117504;if(_0x493d0c>=_0x4065dc){_0x26d1d7=_0x18a94c,_0x2d1d1f=_0x493d0c;const _0x585700=0x1/(0x39*_0x18a94c),_0x3f155d=0.00007;if(_0x3d17cb==='3ph_sym')_0x1482dd=1.732*_0x4c5623*_0x10146b*(_0x585700*_0x1fcd8d+_0x3f155d*_0x5b0b18)*0x64/0x17c;else _0x3d17cb==='1ten_380'?_0x1482dd=0x2*_0x4c5623*_0x10146b*(_0x585700*_0x1fcd8d+_0x3f155d*_0x5b0b18)*0x64/0x17c:_0x1482dd=0x2*_0x4c5623*_0x10146b*(_0x585700*_0x1fcd8d+_0x3f155d*_0x5b0b18)*0x64/0xdc;if(_0x1482dd<=0x5){_0x890e38=!![];break;}}}let _0x33d3b0=_0x890e38?'<span\x20class=\x22bg-green-100\x20text-green-800\x20px-2\x20py-1\x20rounded\x20text-xs\x20font-bold\x22>✓\x20ΔU\x20=\x20'+_0x1482dd[_0x49a3b7(0x161)](0x2)+_0x49a3b7(0x22e):'<span\x20class=\x22bg-red-100\x20text-red-800\x20px-2\x20py-1\x20rounded\x20text-xs\x20font-bold\x22>✗\x20ΔU\x20=\x20'+_0x1482dd['toFixed'](0x2)+_0x49a3b7(0x1be);const _0x19fd4b=this[_0x49a3b7(0x1d0)](_0x26d1d7);let _0x269062=0x3;if(_0x3d17cb==='3ph_sym')_0x269062=0x5;else{if(_0x3d17cb===_0x49a3b7(0x25b))_0x269062=0x4;else{if(_0x3d17cb===_0x49a3b7(0x277))_0x269062=0x3;}}let _0x343de1=0x1e,_0x4028d5='ПУЕ\x207.1.79:\x20захист\x20від\x20ураження\x20електричним\x20струмом.';_0x4b48f5>0xf&&(_0x343de1=0x64,_0x4028d5='ПУЕ\x207.1.84:\x20протипожежний\x20захист.\x20При\x20P\x20>\x2015\x20кВт\x20ПЗВ\x2030\x20мА\x20дає\x20хибні\x20спрацювання\x20через\x20природний\x20струм\x20витоку\x20довгого\x20кабелю\x20(~0.4\x20мА/м).\x20Додатково\x20встановити\x20ПЗВ\x2030\x20мА\x20на\x20окремих\x20групах\x20(радіатори,\x20підлога).');const _0x55bfe1=_0x4b48f5*0xe10/(4.18*_0x3b6789*0x3e8);let _0x2d3460='';const _0x255926=_0x7185dd==='Водяна\x20тепла\x20підлога';if(_0x255926){const _0x5d6849=parseFloat(Util['getStr'](_0x49a3b7(0x237))['split'](',')[0x0]);if(_0x5d6849>=0.1)_0x2d3460=_0x49a3b7(0x240)+_0x5d6849+')\x20блокує\x20тепло.\x20Потрібна\x20підвищена\x20t\x20подачі\x20—\x20знижується\x20ресурс\x20котла\x20і\x20стяжки.</div>';}const _0x53ca77=_0x49a3b7(0x209)+_0x4b48f5+_0x49a3b7(0x1e8)+_0x1ea672+'×'+_0x2d6359+_0x49a3b7(0x188)+_0x4c5623[_0x49a3b7(0x161)](0x1)+'\x20А</strong>\x20·\x20cosφ\x20=\x20'+_0x1fcd8d+_0x49a3b7(0x245)+_0x117504+_0x49a3b7(0x226)+_0x2d1d1f[_0x49a3b7(0x161)](0x0)+_0x49a3b7(0x1ea)+_0x33d3b0+'</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Гідравліка</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Прилади:\x20<strong>'+_0x7185dd+_0x49a3b7(0x1d2)+_0x3b6789+_0x49a3b7(0x185)+_0x55bfe1[_0x49a3b7(0x161)](0x3)+'\x20м³/год</strong>\x20('+(_0x55bfe1*0x3e8)[_0x49a3b7(0x161)](0x0)+_0x49a3b7(0x19d)+_0x2d3460+_0x49a3b7(0x1ee)+_0x402762+_0x49a3b7(0x1ab)+(_0x3d17cb===_0x49a3b7(0x204)?'$$\x5cDelta\x20U\x20=\x20\x5cfrac{\x5csqrt{3}\x20\x5ccdot\x20I\x20\x5ccdot\x20L\x20\x5ccdot\x20(r\x20\x5ccos\x5cvarphi\x20+\x20x\x20\x5csin\x5cvarphi)}{U_{л}}\x20\x5ccdot\x20100\x20=\x20'+_0x1482dd[_0x49a3b7(0x161)](0x2)+'\x5c%$$':'$$\x5cDelta\x20U\x20=\x20\x5cfrac{2\x20\x5ccdot\x20I\x20\x5ccdot\x20L\x20\x5ccdot\x20(r\x20\x5ccos\x5cvarphi\x20+\x20x\x20\x5csin\x5cvarphi)}{U}\x20\x5ccdot\x20100\x20=\x20'+_0x1482dd[_0x49a3b7(0x161)](0x2)+_0x49a3b7(0x203))+_0x49a3b7(0x25e)+_0x26d1d7+_0x49a3b7(0x249)+(0x1/(0x39*_0x26d1d7))[_0x49a3b7(0x161)](0x4)+'\x20Ом/м;\x20x\x20≈\x200.07\x20мОм/м;\x20k<sub>пр</sub>\x20=\x20'+_0x117504+_0x49a3b7(0x1e5)+_0x4065dc+_0x49a3b7(0x202)+_0x2c4f03+_0x49a3b7(0x24a)+_0x4c5623[_0x49a3b7(0x161)](0x1)+_0x49a3b7(0x194)+_0x262e45+_0x49a3b7(0x244)+Math[_0x49a3b7(0x1c4)](_0x4065dc,0x19)+_0x49a3b7(0x158)+_0x343de1+_0x49a3b7(0x214)+_0x4028d5+_0x49a3b7(0x252)+_0x269062+'×'+_0x26d1d7+_0x49a3b7(0x1bb)+_0xa86a35[_0x26d1d7]+'×'+_0x117504+_0x49a3b7(0x1ec)+_0x2d1d1f[_0x49a3b7(0x161)](0x0)+_0x49a3b7(0x207)+_0x4065dc+_0x49a3b7(0x1f8)+_0x1482dd[_0x49a3b7(0x161)](0x2)+_0x49a3b7(0x19c)+_0x19fd4b+_0x49a3b7(0x17e)+(_0x26d1d7<=0x10?_0x49a3b7(0x27e):_0x26d1d7<=0x23?_0x49a3b7(0x223):_0x49a3b7(0x21d))+_0x49a3b7(0x1d7)+Math['max'](_0x19fd4b,0x6)+_0x49a3b7(0x1d5)+(_0x255926?_0x49a3b7(0x1a2):'')+_0x49a3b7(0x15d)+Math[_0x49a3b7(0x1c4)](_0x19fd4b,0x6)+'\x20мм².\x20Шина\x20PE\x20з\x27єднується\x20з\x20ГЗШ\x20будівлі.\x20Тип\x20заземлення\x20—\x20TN-C-S\x20або\x20TN-S\x20(ПУЕ\x201.7.57).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20';document[_0x49a3b7(0x23f)]('pr3-results')['innerHTML']=_0x53ca77,document['getElementById'](_0x49a3b7(0x1a9))[_0x49a3b7(0x16a)]['remove']('hidden'),Util[_0x49a3b7(0x217)]();}catch(_0xa6d36f){alert(_0x49a3b7(0x218)+_0xa6d36f['message']);}}},PR4={'Q_MAX':{'screed':0xc8,'wood':0x50},'K_RESERVE':1.3,'D_CABLE':0.007,'MIN_SCREED_ABOVE':0.03,'calculate'(){const _0xe9c6f1=_0x534fc7;try{const _0x1fc6fb=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x248)),_0x1d7717=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x195));if(_0x1d7717>_0x1fc6fb)throw new Error(_0xe9c6f1(0x1b9));if(_0x1d7717<=0x0)throw new Error(_0xe9c6f1(0x265));const _0x2241c5=_0x1d7717/_0x1fc6fb;let _0x457780='';_0x2241c5>0.8&&(_0x457780='<div\x20class=\x22bg-amber-50\x20border\x20border-amber-200\x20text-amber-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x22>⚠\x20Площа\x20укладання\x20=\x20'+(_0x2241c5*0x64)[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x16c));const _0x345e82=parseFloat(Util[_0xe9c6f1(0x1e2)](_0xe9c6f1(0x230))),_0x5bf2c8=_0x1fc6fb*_0x345e82,_0x2b9d57=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x187)),_0x3b3717=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x1c8)),_0x31983b=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x1c3)),_0x1933a8=Util[_0xe9c6f1(0x1e2)](_0xe9c6f1(0x14f)),_0x5371ea=Util[_0xe9c6f1(0x20d)](_0xe9c6f1(0x16e)),_0x34c372=Util['getVal'](_0xe9c6f1(0x176)),_0x4c4157=0x14,_0x467c1a=parseFloat(Util[_0xe9c6f1(0x1e2)](_0xe9c6f1(0x198))),[_0x69cf0e,_0x428194]=Util[_0xe9c6f1(0x1e2)](_0xe9c6f1(0x21a))[_0xe9c6f1(0x1fa)](','),_0x3fe890=parseFloat(_0x69cf0e),_0x22185e=parseFloat(Util[_0xe9c6f1(0x1e2)]('pr4-base')),_0x3b65c3=_0x428194===_0xe9c6f1(0x162)||_0x428194===_0xe9c6f1(0x27c),_0x359212=_0x3b65c3?this[_0xe9c6f1(0x242)][_0xe9c6f1(0x167)]:this[_0xe9c6f1(0x242)][_0xe9c6f1(0x28a)];let _0x18f78d='';_0x2b9d57>_0x359212&&(_0x18f78d=_0xe9c6f1(0x1ac)+_0x2b9d57+_0xe9c6f1(0x18b)+_0x359212+_0xe9c6f1(0x16b)+(_0x3b65c3?_0xe9c6f1(0x224):_0xe9c6f1(0x23b))+_0xe9c6f1(0x157));const _0x4aae5a=_0x3b3717-this[_0xe9c6f1(0x1ce)]/0x2;let _0x444ebf='';_0x4aae5a<this[_0xe9c6f1(0x168)]&&(_0x444ebf='<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x20font-bold\x22>✗\x20Товщина\x20стяжки\x20над\x20кабелем:\x20'+(_0x4aae5a*0x3e8)[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x1e1)+(this[_0xe9c6f1(0x168)]*0x3e8)[_0xe9c6f1(0x161)](0x0)+'\x20мм\x20(ДБН\x20В.2.5-24:2012).\x20Збільшіть\x20загальну\x20товщину\x20стяжки!</div>');const _0x5acbe5=_0x31983b/_0x2b9d57*0x64;let _0x3ecb0f=Math['floor'](_0x5acbe5/2.5)*2.5;if(_0x3ecb0f<0x5)_0x3ecb0f=0x5;if(_0x3ecb0f>0x19)_0x3ecb0f=0x19;const _0x349431=_0x31983b/(_0x3ecb0f/0x64),_0x5b75ee=1.05,_0xb9d4c6=_0x1d7717/(_0x3ecb0f/0x64),_0x496744=_0xb9d4c6*_0x5b75ee,_0x1e6c93=_0x496744*_0x31983b,_0x26dfbd=_0x1e6c93,_0x199222=_0x5bf2c8*this[_0xe9c6f1(0x24f)],_0x527249=_0x1e6c93*(0x1-_0x22185e),_0x36af63=_0x527249>=_0x5bf2c8,_0x120195=_0x527249>=_0x199222,_0x5902a5=_0x527249/_0x1d7717,_0x11b7ba=10.8,_0x47de45=_0x4c4157+_0x5902a5*(0x1/_0x11b7ba+_0x3fe890),_0x315c8d=_0x47de45>_0x467c1a?_0xe9c6f1(0x281)+_0x47de45[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x22d)+_0x467c1a+_0xe9c6f1(0x18c):_0xe9c6f1(0x229)+_0x47de45[_0xe9c6f1(0x161)](0x1)+'°C\x20≤\x20'+_0x467c1a+_0xe9c6f1(0x1e4),_0x13f4ff=0.93;let _0x2fc6fb='';if(_0x3b65c3){const _0xd3e462=_0x47de45+_0x5902a5*(_0x3b3717/_0x13f4ff);if(_0xd3e462>0x1b)_0x2fc6fb=_0xe9c6f1(0x17d)+_0xd3e462[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x1a4)+_0x13f4ff+_0xe9c6f1(0x231);}const _0x57c9e2=_0x1d7717*_0x3b3717*0x7d0,_0x4d190a=0x348,_0x3f9adb=_0x47de45-_0x4c4157,_0x238da4=_0x57c9e2*_0x4d190a*_0x3f9adb/(_0x1e6c93*0xe10),_0xa31812=_0x1e6c93/0xdc,_0x3b5274=[0xa,0x10,0x14,0x19,0x20],_0x17a8ef=_0x3b5274[_0xe9c6f1(0x165)](_0x4ce4b6=>_0x4ce4b6>=_0xa31812)||0x20,_0x3190bf=_0x467c1a===0x1f?_0xe9c6f1(0x17c):'30\x20мА\x20(стандарт,\x20ПУЕ\x207.1.79)',_0x461f31=[1.5,2.5,0x4,0x6,0xa],_0x51e7cd={1.5:0x13,2.5:0x1b,0x4:0x26,0x6:0x2e,0xa:0x46};let _0x9b2270=1.5;for(const _0x12464a of _0x461f31){if(_0x51e7cd[_0x12464a]>=_0x17a8ef){_0x9b2270=_0x12464a;break;}}const _0x43919c=0x10,_0x8a4a97=_0x43919c*0xdc,_0x45e63f=_0x1e6c93>_0x8a4a97,_0x3c9d57=_0x1933a8===_0xe9c6f1(0x251)?_0xe9c6f1(0x284):_0xe9c6f1(0x1ae),_0x342d23=0.5,_0x3be017=_0x1e6c93/0x3e8*_0x342d23*_0x34c372*0x18,_0x130a46=_0x3be017*_0x5371ea,_0x1269af=_0xe9c6f1(0x1b1)+_0x457780+_0x18f78d+_0x444ebf+_0xe9c6f1(0x1cd)+_0x5acbe5['toFixed'](0x1)+_0xe9c6f1(0x235)+_0x3ecb0f[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x1a6)+_0x349431[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x171)+(_0x349431>_0x359212?'<span\x20class=\x22text-red-700\x20font-bold\x22>(перевищує\x20max\x20'+_0x359212+_0xe9c6f1(0x25a):'')+_0xe9c6f1(0x1f7)+_0xb9d4c6['toFixed'](0x1)+_0xe9c6f1(0x243)+_0x5b75ee+'\x20→\x20<strong>'+_0x496744['toFixed'](0x1)+_0xe9c6f1(0x1b5)+_0x3c9d57+_0xe9c6f1(0x278)+_0x4c4157+_0xe9c6f1(0x1d3)+_0x5902a5['toFixed'](0x0)+_0xe9c6f1(0x174)+_0x3fe890+'\x5cright)\x20=\x20'+_0x47de45[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x1f9)+_0x315c8d+_0xe9c6f1(0x21c)+_0x2fc6fb+_0xe9c6f1(0x255)+(_0x36af63?'bg-green-50\x20border-green-200\x20text-green-800':_0xe9c6f1(0x1b6))+'\x20border\x20p-3\x20rounded\x20text-sm\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>'+(_0x36af63?_0xe9c6f1(0x253):_0xe9c6f1(0x170))+'</strong>\x20'+_0x527249[_0xe9c6f1(0x161)](0x0)+'\x20Вт\x20'+(_0x36af63?'≥':'<')+_0xe9c6f1(0x254)+_0x5bf2c8[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x238)+_0x527249[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x1fb)+(_0x22185e*0x64)[_0xe9c6f1(0x161)](0x0)+'%\x20втрат\x20вниз).\x20k<sub>з</sub>\x20=\x20'+this['K_RESERVE']+_0xe9c6f1(0x1ba)+_0x199222[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x1f6)+(_0x120195?_0xe9c6f1(0x180):'✗\x20НЕ\x20забезпечено')+_0xe9c6f1(0x18f)+_0x1e6c93['toFixed'](0x0)+'\x20Вт</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>P<sub>корисна</sub>:\x20<strong\x20class=\x22text-green-700\x22>'+_0x527249['toFixed'](0x0)+_0xe9c6f1(0x18e)+_0x496744[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x22f)+_0x57c9e2['toFixed'](0x0)+_0xe9c6f1(0x206)+_0x238da4[_0xe9c6f1(0x161)](0x1)+'\x20год</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Стяжка\x20над\x20каб.:\x20<strong>'+(_0x4aae5a*0x3e8)['toFixed'](0x0)+'\x20мм</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Енергоспоживання</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>E<sub>сезон</sub>:\x20<strong>'+_0x3be017[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x183)+_0x130a46[_0xe9c6f1(0x199)]('uk-UA',{'maximumFractionDigits':0x0})+_0xe9c6f1(0x20f)+_0x342d23+_0xe9c6f1(0x256)+_0x34c372+_0xe9c6f1(0x20e)+_0x5371ea+_0xe9c6f1(0x166)+_0x57c9e2[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x258)+_0x4d190a+_0xe9c6f1(0x258)+_0x3f9adb[_0xe9c6f1(0x161)](0x1)+'}{'+_0x1e6c93[_0xe9c6f1(0x161)](0x0)+'\x20\x5ccdot\x203600}\x20=\x20'+_0x238da4['toFixed'](0x1)+_0xe9c6f1(0x236)+_0x31983b+'\x20Вт/м</strong>,\x20L\x20=\x20<strong>'+_0x496744[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x19b)+(_0x1933a8==='2core'?_0xe9c6f1(0x289):_0xe9c6f1(0x184))+_0xe9c6f1(0x27f)+_0x349431[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x156)+_0x3ecb0f[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x273)+_0x1e6c93[_0xe9c6f1(0x161)](0x0)+_0xe9c6f1(0x208)+(_0x45e63f?_0xe9c6f1(0x239):_0xe9c6f1(0x287))+'</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ДБН\x20В.2.5-24:2012,\x20п.6.1.4:\x20обов\x27язковий\x20для\x20підтримання\x20t<sub>пов</sub>\x20≤\x20'+_0x467c1a+'°C.\x20'+(_0x45e63f?_0xe9c6f1(0x21e)+_0x1e6c93[_0xe9c6f1(0x161)](0x0)+'\x20Вт\x20>\x20'+_0x8a4a97+_0xe9c6f1(0x1b2):'P\x20=\x20'+_0x1e6c93['toFixed'](0x0)+_0xe9c6f1(0x27a)+_0x8a4a97+_0xe9c6f1(0x1fc))+_0xe9c6f1(0x267)+_0x467c1a+_0xe9c6f1(0x201)+(_0x45e63f?_0xe9c6f1(0x25c)+_0x17a8ef+_0xe9c6f1(0x1ca)+_0xa31812[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x25d):'')+_0xe9c6f1(0x28b)+_0x17a8ef+_0xe9c6f1(0x24e)+_0xa31812[_0xe9c6f1(0x161)](0x1)+_0xe9c6f1(0x25f)+Math[_0xe9c6f1(0x1c4)](_0x17a8ef,0x10)+'\x20А</strong>\x20·\x20ΔI\x20=\x20<strong>'+_0x3190bf+_0xe9c6f1(0x28c)+_0x9b2270+_0xe9c6f1(0x1bb)+_0x51e7cd[_0x9b2270]+_0xe9c6f1(0x207)+_0x17a8ef+'\x20А.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20';document[_0xe9c6f1(0x23f)](_0xe9c6f1(0x182))[_0xe9c6f1(0x22b)]=_0x1269af,document['getElementById'](_0xe9c6f1(0x182))[_0xe9c6f1(0x16a)][_0xe9c6f1(0x1e9)](_0xe9c6f1(0x241)),Util[_0xe9c6f1(0x217)]();}catch(_0x199379){alert(_0xe9c6f1(0x275)+_0x199379[_0xe9c6f1(0x1cb)]);}}};function _0x3541(_0x1bbb3e,_0x19e06a){_0x1bbb3e=_0x1bbb3e-0x14f;const _0xdd20d8=_0xdd20();let _0x35412a=_0xdd20d8[_0x1bbb3e];return _0x35412a;}function _0xdd20(){const _0x21303b=['pr3-len','S<sub>PE</sub>\x20=\x2016\x20мм²\x20(S<sub>ф</sub>\x20>\x2016)','дерев\x27яних\x20покриттів','\x20діб</strong>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-100\x20border\x20border-blue-300\x20rounded-lg\x20p-5\x20flex\x20flex-col\x20md:flex-row\x20justify-between\x20items-center\x20gap-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20uppercase\x20tracking-widest\x20text-blue-800\x20mb-1\x20font-bold\x22>Загальна\x20теплова\x20потужність</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-3xl\x20font-black\x20text-blue-900\x22>ΣQ\x20=\x20','\x20→\x20I<sub>доп</sub>\x20=\x20','hover:bg-slate-50','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-blue-800\x20border-b-2\x20border-blue-100\x20pb-2\x20mb-4\x22>Аналітичний\x20звіт\x20—\x20Тепловий\x20баланс</h3>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>1.\x20Термічний\x20опір\x20огородження\x20(ДБН\x20В.2.6-31:2021,\x20п.5.3)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✓\x20ДБН\x20В.2.5-24:2012\x20дотримано:\x20t<sub>пов</sub>\x20=\x20','\x20не\x20знайдено','innerHTML','}\x20=\x20','°C\x20>\x20','%\x20≤\x205%\x20(ПУЕ)</span>','\x20м</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Будівельна</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Маса\x20стяжки:\x20<strong>','pr4-insul','\x20Вт/(м·К).</div>','pr1-l','pr1-rwin','\x20кВт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-sm\x20font-mono\x20text-blue-800\x20text-right\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Стіни:\x20','\x20см\x20→\x20прийнято\x20<strong>','\x20\x5ctext{\x20год}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>5.\x20Специфікація\x20(Електрозахист\x20+\x20Автоматика)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-sm\x20text-left\x20border-collapse\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-xs\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr><th\x20class=\x22p-2\x22>Поз.</th><th\x20class=\x22p-2\x22>Обладнання</th><th\x20class=\x22p-2\x22>Обґрунтування</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>НК</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Нагрівальний\x20кабель\x20<strong>','pr3-floor-cover','\x20Вт.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x22>Корисна\x20=\x20','(керуючий,\x20через\x20контактор)','map','стяжки','%)\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20+\x20\x5cfrac{1}{','\x20кВт\x20підключений\x20між\x20двома\x20фазами\x20(380\x20В).\x20I\x20=\x20','getElementById','<div\x20class=\x22text-red-600\x20text-xs\x20mt-2\x20font-bold\x22>⚠\x20Паркет\x20(R=','hidden','Q_MAX','\x20м\x20×\x20k<sub>виг</sub>\x20=\x20','.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>RCD1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>ПЗВ\x20<strong>','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Прокладка:\x20k<sub>пр</sub>\x20=\x20','bg-amber-100\x20text-amber-800\x20font-bold','pr3-steps','pr4-stot',')\x20=\x20','</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x20п.3.1.8:\x20I<sub>н</sub>\x20≥\x20I<sub>розрах</sub>\x20=\x20','12429234lhbIks','\x20м²·К/Вт</div>','radar','\x20А</strong>,\x20крива\x20C</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x20п.3.1.8:\x20I<sub>н</sub>\x20≥\x20I<sub>розр</sub>\x20=\x20','K_RESERVE','switchTab','2core','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>W1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кабель\x20ВВГнг-ls\x20<strong>','✓\x20Основне\x20опалення:','\x20тепловтрати\x20','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>3.\x20Ефективність\x20опалення</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22','\x20·\x20','ceil','\x20\x5ccdot\x20','Водяна\x20тепла\x20підлога','\x20Вт/м²!)</span>','2ph_asym','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-red-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>КМ1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Магнітний\x20контактор\x20(пускач)\x20<strong>','\x20А\x20>\x2016\x20А\x20(max\x20терморегулятора).\x20Контактор\x20комутує\x20силове\x20коло,\x20терморегулятор\x20керує\x20котушкою.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-500\x20mt-2\x22>r\x20=\x201/(57×','\x20А.\x20Резистивне\x20навантаження\x20(cosφ\x20=\x201.0).</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>RCD1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>ПЗВ\x20<strong>','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>','perc','\x20−\x20(','Монтаж','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20border-l-4\x20border-amber-500\x20p-2\x20mt-2\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20⚠\x20Аварійний\x20режим:\x202\x20ТЕНи\x20по\x20','Площа\x20укладання\x20має\x20бути\x20>\x200','pr1-mat1','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>ДТП</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Датчик\x20температури\x20підлоги\x20<strong>NTC\x2010\x20кОм</strong>,\x20у\x20гофрі\x20⌀16\x20мм</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Закладається\x20у\x20стяжку\x20між\x20витками\x20кабелю,\x20в\x20гофротрубі\x20для\x20можливості\x20заміни\x20без\x20розбирання\x20підлоги.\x20Обмежує\x20t<sub>пов</sub>\x20=\x20','Площа\x20не\x20може\x20бути\x20від\x27ємною','pr2-ke','R_win','reduce','%</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x22>','bg-slate-50','#b91c1c','базова','\x20А</strong>\x20(несиметрія).\x20Переріз\x20N\x20=\x20переріз\x20фази.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-50\x20border\x20border-blue-200\x20text-blue-800\x20p-3\x20rounded\x20text-xs\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>Примітка:</strong>\x20Коефіцієнт\x20орієнтації\x20K<sub>ор</sub>\x20=\x20','pr2-w4','\x20см.\x20Потужність\x20секції:\x20','1219824jdXwRQ','Помилка\x20ПР4:\x20','pr1-d1','1ten_380','.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>2.\x20Температура\x20поверхні\x20підлоги\x20(ДБН\x20В.2.5-24:2012)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$t_{пов}\x20=\x20t_{вн}\x20+\x20q_{вгору}\x20\x5ccdot\x20\x5cleft(\x5cfrac{1}{\x5calpha_{пов}}\x20+\x20R_{пок}\x5cright)\x20=\x20','3243320XpbvZG','\x20Вт\x20≤\x20','round','Lami','\x5ctext{\x20м}^2\x5ctext{К/Вт}','S<sub>PE</sub>\x20=\x20S<sub>фази</sub>','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Забезпечує\x20','pr1-swall','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>⚠\x20ПОРУШЕННЯ\x20ДБН\x20В.2.5-24:2012!\x20t<sub>пов</sub>\x20=\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</span>','open','Двожильний\x20—\x20один\x20холодний\x20кінець\x20до\x20терморегулятора','Помилка\x20ПР2:\x20','R_{ст}\x20=\x20\x5cfrac{1}{','(силовий,\x20до\x2016\x20А)','E_sys','двожильний','screed','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>QF1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Автоматичний\x20вимикач\x20<strong>','</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Захист\x20від\x20ураження\x20електричним\x20струмом.\x20Номінал\x20≥\x20QF1.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>W1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кабель\x20живлення\x20ВВГнг-ls\x20<strong>3×','querySelectorAll','MathJax','pr4-cabtype','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>','pr3-volt','C\x20—\x20резистивне/ТЕНове\x20навантаження\x20(cosφ=1.0)','pr3-dt','%</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>','\x20+\x20\x5cfrac{','\x20Вт/м²\x20при\x20кроці\x20','.\x20Зменшіть\x20цільову\x20потужність!</div>','\x20А</strong>\x20·\x20ΔI\x20=\x20<strong>','</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>3.\x20Деталізація\x20тепловтрат\x20при\x20ΔT\x20=\x20','#ea580c','pr2-ie','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-600\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Термін\x20окупності\x20=\x20ΔCAPEX\x20/\x20ΔOPEX<sub>річна</sub>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Якщо\x20система\x20дорожча\x20в\x20монтажі,\x20але\x20дешевша\x20в\x20експлуатації\x20—\x20вона\x20окупиться\x20за\x20вказаний\x20термін.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Якщо\x20дорожча\x20і\x20в\x20CAPEX,\x20і\x20в\x20OPEX\x20—\x20окупність\x20нескінченна\x20(∞).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-purple-50\x20border\x20border-purple-200\x20rounded-lg\x20p-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-xs\x20text-purple-800\x20mb-2\x20uppercase\x20tracking-wide\x22>Аналіз\x20чутливості:\x20хто\x20переможе,\x20якщо\x20пріоритетним\x20стане\x20лише\x201\x20критерій?</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20rounded-lg\x20p-3\x20mt-4\x20text-xs\x20text-slate-600\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>Система\x20заземлення:</strong>\x20Корпус\x20котла,\x20металеві\x20труби\x20опалення,\x20радіатори\x20(при\x20металевих\x20підключеннях)\x20мають\x20бути\x20приєднані\x20до\x20системи\x20зрівнювання\x20потенціалів\x20(ДСУП)\x20провідником\x20ПВ3\x20не\x20менше\x20','pr2-p','selectedIndex','pr1-city','toFixed','Wood','Мікроклімат','none','find','\x20грн</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$\x5ctau\x20=\x20\x5cfrac{m\x20\x5ccdot\x20c\x20\x5ccdot\x20\x5cDelta\x20T}{P\x20\x5ccdot\x203600}\x20=\x20\x5cfrac{','wood','MIN_SCREED_ABOVE','$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','classList','\x20Вт/м²\x20для\x20','%\x20від\x20загальної.\x20Зазвичай\x2060–70%\x20—\x20кабель\x20НЕ\x20кладуть\x20під\x20стаціонарними\x20меблями,\x20ванною,\x20пральною\x20машиною\x20(ризик\x20перегріву).\x20Перевірте\x20планування.</div>',')}\x20=\x20','pr4-tariff','values','⚠\x20Лише\x20комфортний\x20підігрів:','\x20Вт/м²</strong>\x20','1043468GFEboq','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20\x5ccdot\x20\x5cleft(\x5cfrac{1}{10.8}\x20+\x20','pr2-c','pr4-season','pr2-capex-p','Помилка\x20ПР1:\x20','pr1-mat2','Потужність\x20','destroy','10\x20мА\x20(вологе\x20приміщення,\x20ПУЕ\x207.1.82)','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20p-2\x20mt-2\x20rounded\x20text-xs\x22>⚠\x20Дерево/ламінат:\x20max\x2027°C\x20на\x20контакті.\x20Розрахункова\x20t\x20кабелю:\x20~','\x20мм²</strong>\x20(мідь)</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x201.7.126:\x20','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-3\x20rounded\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x22>✓\x20Вікна\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20(','✓\x20забезпечено','trim','pr4-results','\x20кВт·год</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>OPEX:\x20<strong\x20class=\x22text-red-700\x22>','одножильний','°C</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Витрата:\x20<strong>','Сума\x20ваг\x20не\x20може\x20бути\x200','pr4-pspec','\x20кВт)</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Струм:\x20<strong>','entries','radarChartInstance','\x20Вт/м²\x20перевищує\x20допустиму\x20','°C.\x20Зменшіть\x20питому\x20потужність\x20або\x20оберіть\x20покриття\x20з\x20меншим\x20R.</div>','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20border-l-4\x20border-amber-500\x20p-2\x20mt-2\x20text-sm\x22>ℹ\x20Один\x20ТЕН\x20','\x20Вт</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>L<sub>кабелю</sub>:\x20<strong>','.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>4.\x20Технічні\x20параметри</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22grid\x20grid-cols-1\x20md:grid-cols-3\x20gap-4\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Теплотехніка</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>P<sub>кабелю</sub>:\x20<strong>','4670409CmXaKM','typesetPromise','pr2-ce','%</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p\x20class=\x22text-xs\x20text-indigo-700\x20mt-1\x22>100%\x20=\x20гіпотетична\x20система\x20з\x2010\x20балами\x20по\x20всіх\x20критеріях\x20при\x20ваших\x20вагових\x20коефіцієнтах.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-[11px]\x20text-left\x20border-collapse\x20mb-4\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-[10px]\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x22>Система</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>WSM</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>η</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>E,\x20кВт·год</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>OPEX,\x20₴</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>CAPEX,\x20₴</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>Окупність</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>','\x20А.\x20','pr4-s','capex','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-[10px]\x20text-purple-600\x20mt-2\x22>⚡\x20=\x20переможець\x20зміниться.\x20Чим\x20більше\x20таких\x20позначок\x20—\x20тим\x20менш\x20стабільний\x20ваш\x20вибір\x20і\x20тим\x20ретельніше\x20потрібно\x20обґрунтувати\x20ваги.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-amber-50\x20border\x20border-amber-200\x20text-amber-800\x20p-3\x20rounded\x20text-xs\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>Методична\x20примітка:</strong>\x20η<sub>ел</sub>\x20=\x201.0\x20для\x20всіх\x20електричних\x20приладів\x20(закон\x20збереження\x20енергії).\x20η<sub>сист</sub>\x20<\x201.0\x20—\x20це\x20<em>не\x20втрати\x20енергії</em>,\x20а\x20частка\x20тепла,\x20що\x20йде\x20не\x20в\x20цільове\x20приміщення\x20(у\x20трубопроводи,\x20перекриття,\x20ґрунт).\x20OPEX\x20порівнює\x20саме\x20корисне\x20тепло\x20з\x20урахуванням\x20цих\x20системних\x20втрат.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','pr4-zone','toLocaleString','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✗\x20НЕ\x20відповідає\x20ДБН\x20В.2.6-31:2021\x20(','\x20м</strong>,\x20','%.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>PE</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Захисний\x20провідник\x20<strong>','\x20л/год)</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','forEach','pr2-capex-c','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>2.\x20Перевірка\x20світлопрозорих\x20конструкцій</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-4\x22>','IND','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-blue-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-blue-700\x22>ЗВ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Змішувальний\x20вузол:\x20<strong>триходовий\x20клапан\x20+\x20насос\x20підмішування</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Обов\x27язковий\x20при\x20t\x20котла\x20>\x2050°C.\x20Знижує\x20t\x20подачі\x20у\x20контур\x20підлоги\x20до\x2040°C.\x20Захищає\x20стяжку\x20від\x20термічного\x20руйнування.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-blue-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-blue-700\x22>КЛ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Колектор\x20розподільчий\x20+\x20<strong>сервоприводи</strong>\x20на\x20контурах</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Подача\x20/\x20зворотка\x20з\x20регулюванням\x20кожного\x20контуру.\x20Сервоприводи\x20керуються\x20від\x20кімнатних\x20термостатів\x20або\x20центрального\x20контролера.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20<\x20R<sub>min</sub>\x20=\x20','°C.\x20λ<sub>стяжки</sub>\x20=\x20','alpha_int','\x20см</strong>\x20(кратно\x202.5\x20см\x20—\x20крок\x20монтажної\x20сітки).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<br>Фактична\x20питома\x20потужність:\x20<strong>','pr1-orient','catch','pr3-results','sqrt','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20my-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x20font-bold\x22>✗\x20Питома\x20потужність\x20','btn-','Одножильний\x20—\x20два\x20холодних\x20кінці,\x20обидва\x20повертаються\x20до\x20терморегулятора','<span\x20class=\x22inline-block\x20mr-1\x20mb-1\x20px-2\x20py-0.5\x20rounded\x20text-[10px]\x20','toggle','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-amber-800\x20border-b-2\x20border-amber-100\x20pb-2\x20mb-4\x22>Експертний\x20звіт\x20—\x20Кабельна\x20тепла\x20підлога</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20Вт\x20(16\x20А)\x20→\x20потрібен\x20контактор.','min','style','\x20м</strong>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x20opacity-80\x22>','bg-amber-50\x20border-amber-200\x20text-amber-800','text','pr3-floor-options','Площа\x20укладання\x20не\x20може\x20бути\x20більшою\x20за\x20загальну!',':\x20потрібно\x20','\x20мм²</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>I<sub>доп</sub>\x20=\x20','pr2-q','Швидкість','%\x20>\x205%!\x20Скоротіть\x20трасу\x20або\x20збільшіть\x20переріз.</span>','pr2-tavg','pr2-z','Поле\x20','1ph','pr4-plin','max','NORMS','</span></strong>\x20—\x20рейтинг\x20','\x20ТЕНів\x20оберіть\x20380\x20В.','pr4-ds','}\x20+\x20\x5cfrac{','\x20А</strong>,\x20котушка\x20220\x20В</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>I<sub>розр</sub>\x20=\x20','message','.tab-btn','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>1.\x20Крок\x20укладання\x20кабелю</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-50\x20border\x20border-blue-200\x20text-blue-800\x20p-3\x20rounded\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Теоретичний\x20крок:\x20','D_CABLE','pr1-swin','_calcPE','\x20кВт).\x20Струм\x20нуля\x20I<sub>N</sub>\x20≈\x200.</div>','</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>ΔT:\x20<strong>','\x20+\x20','Індукційний\x20котел\x20є\x20трифазним\x20пристроєм.\x20Оберіть\x203\x20ТЕНи\x20(3\x20фази).','\x20мм²</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x201.7.82:\x20з\x27єднати\x20корпус\x20котла,\x20металеві\x20труби,\x20радіатори\x20з\x20шиною\x20PE.\x20Мін.\x20переріз\x206\x20мм²\x20для\x20ДСУП.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>КБ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Група\x20безпеки\x20котла:\x20<strong>запобіжний\x20клапан\x203\x20бар</strong>\x20+\x20манометр\x20+\x20автоматичний\x20повітровідвідник</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ДБН\x20В.2.5-67:\x20обов\x27язковий\x20елемент\x20для\x20закритих\x20систем.\x20Встановлюється\x20на\x20подачі,\x20вище\x20котла,\x20без\x20запірної\x20арматури\x20між\x20клапаном\x20і\x20котлом.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>TC1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кімнатний\x20термостат\x20+\x20<strong>датчик\x20температури\x20теплоносія\x20на\x20зворотному\x20трубопроводі</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Регулювання:\x20кімнатний\x20термостат\x20задає\x20t<sub>повітря</sub>,\x20давач\x20на\x20зворотці\x20—\x20аварійне\x20вимкнення\x20ТЕНів\x20при\x20перегріві\x20теплоносія\x20(уставка\x20~85°C).\x20Для\x20погодозалежної\x20автоматики\x20—\x20додатково\x20зовнішній\x20давач\x20t\x20повітря.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','10ayZfpW','.\x20Під\x27єднати\x20до\x20ГЗШ\x20(головна\x20заземлювальна\x20шина).</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>ДСУП</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Зрівнювання\x20потенціалів:\x20<strong>ПВ3\x201×','}\x20\x5ccdot\x20','bg-indigo-50\x20font-bold','shadow-inner','\x20зона):\x20R\x20=\x20','pr2-text-res','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>','4674798pTuTyY','\x20А</strong>.\x20Нуль\x20навантажений:\x20I<sub>N</sub>\x20=\x20I<sub>ф</sub>\x20=\x20<strong>','value','\x20мм\x20<\x20мін.\x20','getStr','Товщина\x20шару\x201\x20має\x20бути\x20>\x200','°C</div>','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-xs\x20uppercase\x20tracking-wide\x20text-slate-500\x20mb-2\x20mt-6\x22>Специфікація\x20обладнання</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-sm\x20text-left\x20border-collapse\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-xs\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr><th\x20class=\x22p-2\x22>Поз.</th><th\x20class=\x22p-2\x22>Обладнання</th><th\x20class=\x22p-2\x22>Обґрунтування</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>QF1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Автоматичний\x20вимикач\x20<strong>','\x20\x5ctext{\x20кВт·год}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20rounded-lg\x20p-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-xs\x20text-slate-700\x20mb-2\x20uppercase\x20tracking-wide\x22>Окупність\x20відносно\x20найдешевшої\x20системи:\x20','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✓\x20Відповідає\x20ДБН\x20В.2.6-31:2021\x20(','\x20кВт</strong>\x20(','remove','\x20А</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>','\x20р.','\x20=\x20','pr2-w1','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','MathJax\x20error:','\x20≥\x20R<sub>min</sub>\x20=\x20','Ефективність','opex','active','\x20\x5ccdot\x2024\x20=\x20','pr3-pten','\x20Вт\x20з\x20запасом\x20—\x20','.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<br>Довжина\x20кабелю:\x20','\x20А.\x20ΔU\x20=\x20','^\x5ccirc\x5ctext{C}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-500\x20mb-2\x22>α<sub>пов</sub>\x20=\x2010.8\x20Вт/(м²·К)\x20—\x20горизонтальна\x20поверхня\x20вгору\x20(конвекція\x20+\x20випромінювання).</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','split','\x20Вт\x20(','\x20Вт\x20—\x20пряме\x20підключення.','options','\x20K</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{ст}\x20=\x20\x5cfrac{S_{ст}}{R_{ст}}\x20\x5ccdot\x20\x5cDelta\x20T\x20\x5ccdot\x20K_{ор}\x20=\x20\x5cfrac{','∞\x20(дорожче\x20і\x20в\x20CAPEX,\x20і\x20в\x20OPEX)','bg-slate-100\x20text-slate-600','°C.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20А</strong>,\x20крива\x20<strong>','\x5c%$$','3ph_sym','%)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Вікна:\x20','\x20кг</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Час\x20прогріву:\x20<strong>','\x20А\x20≥\x20I<sub>QF</sub>\x20=\x20','\x20Вт.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>TR1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Терморегулятор\x20програмований\x20<strong>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-red-800\x20border-b-2\x20border-red-100\x20pb-2\x20mb-4\x22>Специфікація\x20котельного\x20вузла</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22grid\x20grid-cols-1\x20md:grid-cols-2\x20gap-4\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Електрика</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Потужність:\x20<strong>','\x20₴</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x20text-xs\x22>','add','pr2-w3','getVal','\x20діб\x20·\x20','\x20₴/сезон</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-[10px]\x20text-slate-500\x22>k<sub>завант</sub>\x20≈\x20','bottom','pr1-results','8mZrKlw','display','\x20мА</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>','Товщина\x20утеплювача\x20не\x20може\x20бути\x20від\x27ємною','</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$E_{сезон}\x20=\x20\x5cfrac{Q_{max}\x20\x5ccdot\x20k_{з}\x20\x5ccdot\x20z\x20\x5ccdot\x2024}{\x5ceta},\x20\x5cquad\x20k_{з}\x20=\x20\x5cfrac{20\x20-\x20(','renderMath','Помилка\x20ПР3:\x20','pr2-results','pr4-cover','_clamp','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','S<sub>PE</sub>\x20=\x20S<sub>ф</sub>/2\x20(S<sub>ф</sub>\x20>\x2035)','P\x20=\x20','1950326HnXktq','getContext','pr2-w2'];_0xdd20=function(){return _0x21303b;};return _0xdd20();}App[_0x534fc7(0x250)]('pr1');
    </script>
</body>
</html>