<!DOCTYPE html>

<html lang="uk">
<head>
<meta charset="utf-8"/>
<meta content="width=device-width, initial-scale=1.0" name="viewport"/>
<title>Практикум: Проєктування систем електрообігріву та кондиціювання приміщень</title>
<script src="https://cdn.tailwindcss.com"></script>
<script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
<script>
        window.MathJax = {
            tex: { inlineMath: [['$', '$'],['\\(', '\\)']], displayMath: [['$$', '$$'], ['\\[', '\\]']] },
            svg: { fontCache: 'global' }
        };
    </script>
<script async="" id="MathJax-script" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
<style>
        html { scroll-behavior: smooth; }
        .tab-btn { transition: all 0.3s ease; }
        .tab-btn.active { background-color: #1e3a8a; color: white; border-color: #1e3a8a; box-shadow: 0 4px 6px -1px rgba(30, 58, 138, 0.4); }
        .fade-in { animation: fadeIn 0.4s ease-in-out; }
        @keyframes fadeIn { from { opacity: 0; transform: translateY(10px); } to { opacity: 1; transform: translateY(0); } }
        input:focus, select:focus { outline: none; border-color: #3b82f6; box-shadow: 0 0 0 3px rgba(59, 130, 246, 0.2); }
        .info-panel { display: grid; grid-template-rows: 0fr; transition: grid-template-rows 0.3s ease; }
        .info-panel.open { grid-template-rows: 1fr; }
        .info-panel-inner { overflow: hidden; }

        .variant-top-card {
            position: relative;
            overflow: hidden;
            border: 1px solid rgba(148, 163, 184, 0.38);
            border-left: 6px solid var(--variant-accent, #2563eb);
            background:
                radial-gradient(circle at top right, color-mix(in srgb, var(--variant-accent, #2563eb) 14%, transparent), transparent 34%),
                linear-gradient(135deg, rgba(255,255,255,0.98), rgba(248,250,252,0.95));
            box-shadow: 0 16px 35px -28px rgba(15, 23, 42, 0.65);
        }
        .variant-top-card::before {
            content: "";
            position: absolute;
            inset: 0;
            pointer-events: none;
            background: linear-gradient(90deg, color-mix(in srgb, var(--variant-accent, #2563eb) 9%, transparent), transparent 42%);
        }
        .variant-top-card > * { position: relative; }
        .variant-top-select {
            background: rgba(255,255,255,0.92);
            border-color: color-mix(in srgb, var(--variant-accent, #2563eb) 30%, #cbd5e1);
            box-shadow: 0 8px 20px -18px rgba(15, 23, 42, 0.75);
        }
        .variant-top-note {
            border-top: 1px dashed rgba(148, 163, 184, 0.6);
        }

    </style>
</head>
<body class="bg-slate-100 text-slate-800 font-sans min-h-screen flex flex-col">
<!-- Header -->
<header class="bg-white shadow-md sticky top-0 z-50 border-b-4 border-blue-800">
<div class="max-w-7xl mx-auto px-4 py-4">
<h1 class="text-2xl md:text-3xl font-bold text-slate-900 mb-4 text-center">Проєктування систем електрообігріву </h1>
<nav class="flex flex-wrap justify-center gap-2">
<button class="tab-btn active px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base" id="btn-pr1" onclick="App.switchTab('pr1')">ПР 1: Тепловий баланс</button>
<button class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base" id="btn-pr2" onclick="App.switchTab('pr2')">ПР 2: МКА систем</button>
<button class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base" id="btn-pr3" onclick="App.switchTab('pr3')">ПР 3: Котельний вузол</button>
<button class="tab-btn px-4 py-2 border rounded-lg font-medium bg-white hover:bg-slate-50 text-sm md:text-base" id="btn-pr4" onclick="App.switchTab('pr4')">ПР 4: Тепла підлога</button>
</nav>
</div>
</header>
<section id="student-report-panel" class="bg-blue-50/80 border-y border-blue-200 shadow-sm">
  <div class="max-w-7xl mx-auto px-4 py-4">
    <label for="student-full-name" class="block text-sm font-bold text-blue-900 mb-2">ПІБ студента для автоматичного звіту</label>
    <div class="grid grid-cols-1 lg:grid-cols-12 gap-3 items-center">
      <input id="student-full-name" class="lg:col-span-7 w-full rounded-xl border border-blue-200 bg-white p-3 text-sm transition" type="text" maxlength="80" autocomplete="name" placeholder="Введіть П.І.Б."/>
      <p class="lg:col-span-5 text-xs text-slate-600 leading-relaxed">Це поле використовується на титульній сторінці PDF-звіту. Розрахункові дані практичної роботи залишаються без змін.</p>
    </div>
  </div>
</section>
<main class="flex-grow max-w-7xl mx-auto px-4 py-8 w-full">
<!-- ================= ПР 1 ================= -->
<section class="pr-section fade-in block" id="pr1">
<div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
<h2 class="text-2xl font-bold text-blue-800 mb-2">ПР 1: Інженерний тепловий баланс (ДБН В.2.6-31:2021)</h2>
<p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Визначити сумарні тепловтрати з урахуванням кліматичної зони, матеріалів конструкцій (історичних та сучасних) та перевірити на відповідність нормам.</p><div class="variant-top-card rounded-2xl p-4 md:p-5 mb-6" style="--variant-accent: #1d4ed8;"><div class="flex flex-col md:flex-row md:items-center md:justify-between gap-3 mb-4"><div><div class="flex items-center gap-2 font-black text-blue-800 text-base md:text-lg"><span class="bg-blue-100 text-blue-800 text-xs font-black px-2.5 py-1 rounded-full uppercase tracking-wide">ПР 1</span><span>Вибір варіанта — спочатку</span></div><div class="text-xs md:text-sm text-slate-600 mt-1">Оберіть варіант на початку роботи: усі вихідні дані нижче оновляться автоматично.</div></div><div class="text-[11px] text-slate-500 bg-white/70 border border-slate-200 rounded-full px-3 py-1 self-start md:self-auto">Крок 1 із розрахунку</div></div>
<label class="block text-sm font-bold text-blue-800 mb-2" for="pr1-variant">Варіант вихідних даних</label>
<select class="variant-top-select w-full rounded-xl border p-3 text-sm font-medium transition" id="pr1-variant" onchange="Variants.apply('pr1', this.value)"></select>
<div class="variant-top-note text-[12px] text-blue-700 mt-3 pt-3 leading-relaxed" id="pr1-variant-note"></div>
</div>
<div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
<div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
<h3 class="font-bold text-lg mb-4">Вхідні параметри будівлі</h3>
<div class="space-y-4">
<div>
<label class="block text-sm font-bold text-slate-700">Кліматична зона (ДСТУ)</label>
<select class="mt-1 w-full rounded border p-2" id="pr1-city">
<option value="-22,1,187">I зона (-22°C): Київ, Чернігів, Житомир</option>
<option value="-25,1,187">I зона (-25°C): Харків, Суми, Полтава</option>
<option value="-21,1,193">I зона (-21°C): Львів, Ів.-Франківськ, Тернопіль</option>
<option value="-20,1,180">I зона (-20°C): Вінниця, Хмельницький, Рівне</option>
<option value="-18,2,160">II зона (-18°C): Одеса, Миколаїв, Херсон</option>
<option value="-20,2,170">II зона (-20°C): Дніпро, Запоріжжя, Кривий Ріг</option>
</select>
</div>
<div class="p-3 border border-blue-200 bg-blue-50/50 rounded">
<label class="block text-sm font-bold text-green-900 mb-2">Несуча стіна — шар 1, Матеріал (λ, Вт/(м·К))</label>
<div class="grid grid-cols-5 gap-2">
<div class="col-span-3">
<select class="w-full rounded border p-2 text-sm" id="pr1-mat1">
<option value="0.81">Цегла повнотіла · λ = 0.81</option>
<option value="0.44">Цегла пустотіла · λ = 0.44</option>
<option value="1.92">Залізобетон · λ = 1.92</option>
<option value="0.11">Газобетон D400 · λ = 0.11</option>
</select>
</div>
<div class="col-span-2">
<input class="w-full rounded border p-2 text-sm" id="pr1-d1" placeholder="Товщ, м" step="0.01" type="number" value="0.38"/>
</div>
</div>
</div>
<div class="p-3 border border-green-200 bg-green-50/50 rounded">
<label class="block text-sm font-bold text-green-900 mb-2">Утеплювач — шар 2, (λ, Вт/(м·К))</label>
<div class="grid grid-cols-5 gap-2">
<div class="col-span-3">
<select class="w-full rounded border p-2 text-sm" id="pr1-mat2">
<option value="0.040">Мінеральна вата · λ = 0.040</option>
<option value="0.038">Пінопласт EPS · λ = 0.038</option>
<option value="0.032">XPS Екструдер · λ = 0.032</option>
<option value="0">Без утеплювача</option>
</select>
</div>
<div class="col-span-2">
<input class="w-full rounded border p-2 text-sm" id="pr1-d2" placeholder="Товщ, м" step="0.01" type="number" value="0.10"/>
</div>
</div>
</div>
<div class="grid grid-cols-2 gap-4">
<div>
<label class="block text-sm font-medium">Світлопрозорі констр.</label>
<select class="w-full rounded border p-2 text-sm" id="pr1-rwin">
<option value="0.75">Двокамерний склопакет (R=0.75)</option>
<option value="1.00">Енергоефективні (Low-E+Ar) (R=1.0)</option>
<option value="0.50">Однокамерний склопакет (R=0.50)</option>
<option value="0.18">Старий фонд (одинарні) (R=0.18)</option>
</select>
</div>
<div>
<label class="block text-sm font-medium">Орієнтація стіни</label>
<select class="w-full rounded border p-2 text-sm" id="pr1-orient">
<option value="1.10">Північ (Пн) — +10%</option>
<option value="1.10">Північний Схід (Пн-Сх) — +10%</option>
<option value="1.05">Схід (Сх) — +5%</option>
<option value="1.05">Південний Схід (Пд-Сх) — +5%</option>
<option value="1.00">Південь (Пд) — 0%</option>
<option value="1.00">Південний Захід (Пд-Зх) — 0%</option>
<option value="1.05">Захід (Зх) — +5%</option>
<option value="1.10">Північний Захід (Пн-Зх) — +10%</option>
</select>
</div>
</div>
<div class="grid grid-cols-2 gap-4">
<div>
<label class="block text-sm font-medium">Площа стіни нетто (м²)</label>
<input class="w-full rounded border p-2" id="pr1-swall" type="number" value="45"/>
</div>
<div>
<label class="block text-sm font-medium">Площа вікон (м²)</label>
<input class="w-full rounded border p-2" id="pr1-swin" type="number" value="6"/>
</div>
</div>
<div>
<label class="block text-sm font-medium">Вентиляція / Інфільтрація (м³/год)</label>
<input class="w-full rounded border p-2" id="pr1-l" type="number" value="60"/>
</div>

<button class="w-full bg-blue-700 text-white font-bold py-3 rounded shadow hover:bg-blue-800 transition" onclick="PR1.calculate()">Виконати розрахунок</button>
</div>
</div>
<div class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner" id="pr1-results"></div>
</div>
</div>
</section>
<!-- ================= ПР 2 ================= -->
<section class="pr-section fade-in hidden" id="pr2">
<div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
<h2 class="text-2xl font-bold text-indigo-800 mb-2">ПР 2: Багатокритеріальний аналіз систем (МКА)</h2>
<p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Оцініть 4 системи електричного опалення методом зважених сум (WSM). Розподіліть вагові коефіцієнти, обґрунтуйте оцінки кожної системи за кожним критерієм та проаналізуйте чутливість результату до ваших пріоритетів.</p><div class="variant-top-card rounded-2xl p-4 md:p-5 mb-6" style="--variant-accent: #4338ca;"><div class="flex flex-col md:flex-row md:items-center md:justify-between gap-3 mb-4"><div><div class="flex items-center gap-2 font-black text-indigo-800 text-base md:text-lg"><span class="bg-indigo-100 text-indigo-800 text-xs font-black px-2.5 py-1 rounded-full uppercase tracking-wide">ПР 2</span><span>Вибір варіанта — спочатку</span></div><div class="text-xs md:text-sm text-slate-600 mt-1">Оберіть варіант на початку роботи: усі вихідні дані нижче оновляться автоматично.</div></div><div class="text-[11px] text-slate-500 bg-white/70 border border-slate-200 rounded-full px-3 py-1 self-start md:self-auto">Крок 1 із розрахунку</div></div>
<label class="block text-sm font-bold text-indigo-800 mb-2" for="pr2-variant">Варіант вихідних даних</label>
<select class="variant-top-select w-full rounded-xl border p-3 text-sm font-medium transition" id="pr2-variant" onchange="Variants.apply('pr2', this.value)"></select>
<div class="variant-top-note text-[12px] text-indigo-700 mt-3 pt-3 leading-relaxed" id="pr2-variant-note"></div>
</div>
<!-- ===== РОЗГОРНУТИЙ ДОВІДНИК ===== -->
<div class="mb-6 space-y-2">
<!-- Довідник 1: Критерії -->
<button class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between" onclick="App.toggleInfo('pr2-help-criteria')">
<span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M9 5H7a2 2 0 00-2 2v12a2 2 0 002 2h10a2 2 0 002-2V7a2 2 0 00-2-2h-2M9 5a2 2 0 002 2h2a2 2 0 002-2M9 5a2 2 0 012-2h2a2 2 0 012 2" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
                        Довідник: Як ставити бали? (Шкала оцінювання за критеріями)</span>
<svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M19 9l-7 7-7-7" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
</button>
<div class="info-panel" id="pr2-help-criteria">
<div class="info-panel-inner">
<div class="bg-white border border-indigo-100 rounded-lg p-4 mt-1 shadow-sm">
<!-- Критерій 1: OPEX -->
<div class="mb-4 p-3 bg-blue-50/60 rounded border border-blue-100">
<div class="font-bold text-blue-900 text-sm mb-2">① Енергоефективність (OPEX) — вартість 1 кВт·год корисного тепла</div>
<div class="text-xs text-slate-700 mb-2">Оцінюємо, скільки коштує опалення за сезон. Чим менше платити — тим більше балів.</div>
<table class="w-full text-[11px] border-collapse">
<tr class="bg-blue-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Орієнтир</th><th class="p-1 text-left">Приклад системи</th></tr>
<tr class="border-b border-blue-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">η &gt; 0.97, мінімальні втрати</td><td class="p-1">ІЧ-панелі з прямим променевим нагрівом, конвектори з терморегуляторами</td></tr>
<tr class="border-b border-blue-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">η = 0.92–0.97, невеликі втрати</td><td class="p-1">Кабельна підлога з терморегулятором (втрати вниз ~8%), котел з радіаторами</td></tr>
<tr class="border-b border-blue-100"><td class="p-1 font-bold text-amber-700">5–6</td><td class="p-1">η = 0.85–0.92, помітні втрати</td><td class="p-1">Котел з довгими трубопроводами, підлога на ґрунті без теплоізоляції</td></tr>
<tr><td class="p-1 font-bold text-red-700">1–4</td><td class="p-1">η &lt; 0.85, великі втрати</td><td class="p-1">Стара система з незаізольованими трубами, підлога над аркою</td></tr>
</table>
</div>
<!-- Критерій 2: CAPEX -->
<div class="mb-4 p-3 bg-orange-50/60 rounded border border-orange-100">
<div class="font-bold text-orange-900 text-sm mb-2">② Вартість монтажу (CAPEX) — початкові інвестиції</div>
<div class="text-xs text-slate-700 mb-2">Оцінюємо: обладнання + монтажні роботи + підготовка (стяжка, штроблення, трубна розводка).</div>
<table class="w-full text-[11px] border-collapse">
<tr class="bg-orange-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Орієнтир, ₴/м² опалюваної площі</th><th class="p-1 text-left">Що входить</th></tr>
<tr class="border-b border-orange-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">300–600 ₴/м²</td><td class="p-1">Конвектор на стіну + розетка. Мінімум робіт.</td></tr>
<tr class="border-b border-orange-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">600–1200 ₴/м²</td><td class="p-1">ІЧ-панелі на стелю, окрема лінія живлення, терморегулятор</td></tr>
<tr class="border-b border-orange-100"><td class="p-1 font-bold text-amber-700">4–6</td><td class="p-1">1200–2500 ₴/м²</td><td class="p-1">Електрокотел + радіатори + трубна розводка, кабельна підлога у стяжці</td></tr>
<tr><td class="p-1 font-bold text-red-700">1–3</td><td class="p-1">&gt; 2500 ₴/м²</td><td class="p-1">Водяна підлога + котел + насосна група + колекторний вузол + стяжка</td></tr>
</table>
</div>
<!-- Критерій 3: Комфорт -->
<div class="mb-4 p-3 bg-green-50/60 rounded border border-green-100">
<div class="font-bold text-green-900 text-sm mb-2">③ Мікрокліматичний комфорт — розподіл тепла в просторі</div>
<div class="text-xs text-slate-700 mb-2">Оцінюємо: рівномірність прогріву, відсутність протягів, вологість повітря, вертикальний градієнт температури (ΔT між підлогою і стелею).</div>
<table class="w-full text-[11px] border-collapse">
<tr class="bg-green-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">ΔT (підлога–стеля)</th><th class="p-1 text-left">Характеристика</th></tr>
<tr class="border-b border-green-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">1–2°C</td><td class="p-1">Тепла підлога: тепло «від ніг». Ідеальний профіль. Не сушить повітря.</td></tr>
<tr class="border-b border-green-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">2–4°C</td><td class="p-1">Котел + радіатори: добрий комфорт, але гаряча зона біля радіаторів.</td></tr>
<tr class="border-b border-green-100"><td class="p-1 font-bold text-amber-700">5–6</td><td class="p-1">4–6°C</td><td class="p-1">Конвектори: сухе повітря, тепло вгору, холодна підлога. ІЧ-панелі: зональне нагрівання, за межами зони — холодно.</td></tr>
<tr><td class="p-1 font-bold text-red-700">1–4</td><td class="p-1">&gt; 6°C</td><td class="p-1">Тепловентилятори: протяги, шум, пересушення. Нерівномірний прогрів.</td></tr>
</table>
</div>
<!-- Критерій 4: Інерція -->
<div class="p-3 bg-purple-50/60 rounded border border-purple-100">
<div class="font-bold text-purple-900 text-sm mb-2">④ Швидкість нагріву (інерція) — час виходу на робочу температуру</div>
<div class="text-xs text-slate-700 mb-2">Оцінюємо: від натискання кнопки до комфортної температури. Чим швидше — тим більше балів. Важливо для будинків з переривчастим опаленням.</div>
<table class="w-full text-[11px] border-collapse">
<tr class="bg-purple-100/50 text-slate-600"><th class="p-1 text-left">Бал</th><th class="p-1 text-left">Час виходу на режим</th><th class="p-1 text-left">Тип системи</th></tr>
<tr class="border-b border-purple-100"><td class="p-1 font-bold text-green-700">9–10</td><td class="p-1">5–15 хв</td><td class="p-1">ІЧ-панелі (миттєвий нагрів тіл), конвектори (пряме нагрівання повітря)</td></tr>
<tr class="border-b border-purple-100"><td class="p-1 font-bold text-blue-700">7–8</td><td class="p-1">30–60 хв</td><td class="p-1">Електрокотел + алюмінієві/біметалеві радіатори (мала маса теплоносія)</td></tr>
<tr class="border-b border-purple-100"><td class="p-1 font-bold text-amber-700">4–6</td><td class="p-1">1–3 год</td><td class="p-1">Котел + чавунні радіатори, котел + водяна підлога (великий об'єм теплоносія)</td></tr>
<tr><td class="p-1 font-bold text-red-700">1–3</td><td class="p-1">3–8 год</td><td class="p-1">Кабельна підлога в стяжці 50+ мм. Маса стяжки 100+ кг/м² — акумулятор.</td></tr>
</table>
</div>
<div class="mt-3 p-2 bg-slate-50 rounded text-[11px] text-slate-600 border-l-4 border-indigo-300">
<strong>Порада:</strong> Ваші оцінки мають бути обґрунтовані у звіті. Не копіюйте «за замовчуванням» — це ваша експертна позиція. Два студенти можуть дати різні бали одній системі, якщо вони аргументують різні умови експлуатації (наприклад: дачний будинок з переривчастим опаленням vs. квартира з постійним проживанням).
                                </div>
</div>
</div>
</div>
<!-- Довідник 2: Методологія -->
<button class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between" onclick="App.toggleInfo('pr2-help-method')">
<span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M9.663 17h4.673M12 3v1m6.364 1.636l-.707.707M21 12h-1M4 12H3m3.343-5.657l-.707-.707m2.828 9.9a5 5 0 117.072 0l-.548.547A3.374 3.374 0 0014 18.469V19a2 2 0 11-4 0v-.531c0-.895-.356-1.754-.988-2.386l-.548-.547z" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
                        Методологія WSM та обмеження методу</span>
<svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M19 9l-7 7-7-7" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
</button>
<div class="info-panel" id="pr2-help-method">
<div class="info-panel-inner">
<div class="text-xs text-slate-700 bg-white border border-indigo-100 rounded-lg p-4 mt-1 space-y-3 shadow-sm">
<div>
<strong class="text-indigo-800">Метод зважених сум (Weighted Sum Model, WSM):</strong>
<div class="mt-1 bg-white border rounded p-2 overflow-x-auto">$$S_j = \sum_{i=1}^{n} \frac{w_i}{\sum w} \cdot \frac{a_{ij}}{a_{max}} \cdot 100\%$$</div>
<div class="mt-1">де <em>w<sub>i</sub></em> — вага і-го критерію, <em>a<sub>ij</sub></em> — оцінка j-ї системи за і-м критерієм (1–10), <em>a<sub>max</sub></em> = 10.</div>
</div>
<div>
<strong class="text-indigo-800">Ваги пріоритетів — що вони означають?</strong>
<div class="mt-1">Вага показує, наскільки цей критерій <em>важливіший за інші</em> для вашого конкретного замовника. Приклади сценаріїв:</div>
<div class="grid grid-cols-1 sm:grid-cols-3 gap-2 mt-2">
<div class="bg-blue-50 p-2 rounded border border-blue-100">
<div class="font-bold text-blue-800 text-[11px]">🏠 Пенсіонер, квартира</div>
<div class="text-[10px] mt-1">OPEX: <strong>10</strong> · CAPEX: 5 · Комфорт: 6 · Швидкість: 3</div>
<div class="text-[10px] text-slate-500 mt-1">Пріоритет — мінімальні рахунки за електрику.</div>
</div>
<div class="bg-green-50 p-2 rounded border border-green-100">
<div class="font-bold text-green-800 text-[11px]">🏗️ Новобудова, сім'я</div>
<div class="text-[10px] mt-1">OPEX: 7 · CAPEX: 4 · Комфорт: <strong>10</strong> · Швидкість: 5</div>
<div class="text-[10px] text-slate-500 mt-1">Комфорт дітей — головне, бюджет дозволяє інвестувати.</div>
</div>
<div class="bg-amber-50 p-2 rounded border border-amber-100">
<div class="font-bold text-amber-800 text-[11px]">🏔️ Дача, вихідні</div>
<div class="text-[10px] mt-1">OPEX: 4 · CAPEX: <strong>10</strong> · Комфорт: 5 · Швидкість: <strong>10</strong></div>
<div class="text-[10px] text-slate-500 mt-1">Приїхав — швидко нагрів. Мінімум витрат на монтаж.</div>
</div>
</div>
</div>
<div class="p-2 bg-amber-50 rounded border border-amber-200 text-amber-800">
<strong>⚠ Обмеження методу WSM:</strong> Метод передбачає <em>лінійну компенсацію</em> — тобто низький бал за один критерій можна «компенсувати» високим за інший. У реальності деякі критерії є «бар'єрними»: якщо CAPEX перевищує бюджет — система неможлива, незалежно від інших балів. WSM не враховує такі пороги. Студент має зазначити це у висновку.
                                </div>
</div>
</div>
</div>
<!-- Довідник 3: CAPEX орієнтовний -->
<button class="flex items-center text-indigo-600 font-bold text-sm bg-indigo-50 px-4 py-2 rounded-lg hover:bg-indigo-100 transition w-full justify-between" onclick="App.toggleInfo('pr2-help-capex')">
<span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M17 9V7a2 2 0 00-2-2H5a2 2 0 00-2 2v6a2 2 0 002 2h2m2 4h10a2 2 0 002-2v-6a2 2 0 00-2-2H9a2 2 0 00-2 2v6a2 2 0 002 2zm7-5a2 2 0 11-4 0 2 2 0 014 0z" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
                        Довідкові дані: CAPEX систем (для розрахунку окупності)</span>
<svg class="w-4 h-4 transition-transform" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M19 9l-7 7-7-7" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
</button>
<div class="info-panel" id="pr2-help-capex">
<div class="info-panel-inner">
<div class="text-xs text-slate-700 bg-white border border-indigo-100 rounded-lg p-4 mt-1 shadow-sm">
<table class="w-full text-[11px] border-collapse">
<tr class="bg-slate-100 text-slate-600 text-[10px]"><th class="p-1.5 text-left">Система</th><th class="p-1.5 text-center">Обладнання</th><th class="p-1.5 text-center">Монтаж</th><th class="p-1.5 text-center">Разом, ₴/м²</th><th class="p-1.5 text-left">Примітка</th></tr>
<tr class="border-b"><td class="p-1.5 font-bold">Електрокотел + радіатори</td><td class="p-1.5 text-center">800–1400</td><td class="p-1.5 text-center">500–800</td><td class="p-1.5 text-center font-bold">1300–2200</td><td class="p-1.5">Котел, труби PPR/PE-X, радіатори, насос, розширювач, автоматика</td></tr>
<tr class="border-b"><td class="p-1.5 font-bold">Конвектори настінні</td><td class="p-1.5 text-center">400–700</td><td class="p-1.5 text-center">100–200</td><td class="p-1.5 text-center font-bold">500–900</td><td class="p-1.5">Прилад + кабельна лінія + автомат. Найпростіший монтаж.</td></tr>
<tr class="border-b"><td class="p-1.5 font-bold">Кабельна підлога</td><td class="p-1.5 text-center">600–1000</td><td class="p-1.5 text-center">400–700</td><td class="p-1.5 text-center font-bold">1000–1700</td><td class="p-1.5">Кабель, терморегулятор, стяжка, ізоляція ЕППС, сітка</td></tr>
<tr><td class="p-1.5 font-bold">ІЧ-панелі стельові</td><td class="p-1.5 text-center">500–900</td><td class="p-1.5 text-center">200–400</td><td class="p-1.5 text-center font-bold">700–1300</td><td class="p-1.5">Панель + кронштейн + терморегулятор + кабельна лінія</td></tr>
</table>
<div class="text-[10px] text-slate-500 mt-2">* Орієнтовні ціни 2024–2025 рр. для будинку ~100 м². Для розрахунку окупності введіть CAPEX нижче.</div>
</div>
</div>
</div>
</div>
<div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
<!-- Ліва панель -->
<div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
<h3 class="font-bold text-lg mb-4">Вагові коефіцієнти пріоритетів</h3>
<div class="grid grid-cols-2 gap-2 mb-4">
<div><label class="text-xs text-slate-500">① Ефективність (OPEX)</label><input class="w-full border p-1 text-center rounded" id="pr2-w1" max="10" min="0" type="number" value="10"/></div>
<div><label class="text-xs text-slate-500">② Вартість монт. (CAPEX)</label><input class="w-full border p-1 text-center rounded" id="pr2-w2" max="10" min="0" type="number" value="7"/></div>
<div><label class="text-xs text-slate-500">③ Комфорт (Мікроклімат)</label><input class="w-full border p-1 text-center rounded" id="pr2-w3" max="10" min="0" type="number" value="8"/></div>
<div><label class="text-xs text-slate-500">④ Швидкість нагріву</label><input class="w-full border p-1 text-center rounded" id="pr2-w4" max="10" min="0" type="number" value="5"/></div>
</div>
<!-- Матриця студента -->
<div class="border border-indigo-200 bg-white rounded p-2 mb-4">
<label class="block text-sm font-bold text-indigo-900 mb-2">Експертні оцінки систем (1–10 балів)</label>
<table class="w-full text-xs text-center border-collapse">
<tr class="bg-slate-100 text-slate-600">
<th class="p-2 text-left font-mono uppercase tracking-wider">Система</th>
<th class="p-2" title="Ефективність (OPEX)">①</th><th class="p-2" title="Вартість монтажу (CAPEX)">②</th><th class="p-2" title="Комфорт">③</th><th class="p-2" title="Швидкість нагріву">④</th>
<th class="p-2 text-slate-800" title="Частка тепла в приміщення">η сист.</th>
</tr>
<tr><td class="p-2 text-left font-bold border-b">Котел+рад.</td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-k1" max="10" min="1" type="number" value="7"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-k2" max="10" min="1" type="number" value="5"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-k3" max="10" min="1" type="number" value="8"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-k4" max="10" min="1" type="number" value="5"/></td>
<td class="p-1 border-b"><input class="w-14 border text-center rounded bg-slate-50 font-bold" id="pr2-ke" max="1.0" min="0.5" step="0.01" type="number" value="0.94"/></td>
</tr>
<tr><td class="p-2 text-left font-bold border-b">Конвектори</td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-c1" max="10" min="1" type="number" value="6"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-c2" max="10" min="1" type="number" value="9"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-c3" max="10" min="1" type="number" value="5"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-c4" max="10" min="1" type="number" value="9"/></td>
<td class="p-1 border-b"><input class="w-14 border text-center rounded bg-slate-50 font-bold" id="pr2-ce" max="1.0" min="0.5" step="0.01" type="number" value="0.99"/></td>
</tr>
<tr><td class="p-2 text-left font-bold border-b">Каб. підлога</td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-p1" max="10" min="1" type="number" value="7"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-p2" max="10" min="1" type="number" value="4"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-p3" max="10" min="1" type="number" value="10"/></td>
<td class="p-1 border-b"><input class="w-10 border text-center rounded" id="pr2-p4" max="10" min="1" type="number" value="2"/></td>
<td class="p-1 border-b"><input class="w-14 border text-center rounded bg-slate-50 font-bold" id="pr2-pe" max="1.0" min="0.5" step="0.01" type="number" value="0.92"/></td>
</tr>
<tr><td class="p-2 text-left font-bold">ІЧ Панелі</td>
<td class="p-1"><input class="w-10 border text-center rounded" id="pr2-i1" max="10" min="1" type="number" value="9"/></td>
<td class="p-1"><input class="w-10 border text-center rounded" id="pr2-i2" max="10" min="1" type="number" value="7"/></td>
<td class="p-1"><input class="w-10 border text-center rounded" id="pr2-i3" max="10" min="1" type="number" value="6"/></td>
<td class="p-1"><input class="w-10 border text-center rounded" id="pr2-i4" max="10" min="1" type="number" value="9"/></td>
<td class="p-1"><input class="w-14 border text-center rounded bg-slate-50 font-bold" id="pr2-ie" max="1.0" min="0.5" step="0.01" type="number" value="0.95"/></td>
</tr>
</table>
<p class="text-[10px] text-slate-500 mt-2">* <strong>η сист.</strong> — частка корисного тепла: котел ~0.94 (втрати в трубах 6%); підлога ~0.92 (8% вниз); конвектори ~0.99 (тепло прямо в повітря); ІЧ ~0.95 (5% конвективні).</p>
</div>
<!-- CAPEX для окупності -->
<div class="border border-indigo-200 bg-indigo-50/30 rounded p-2 mb-4">
<label class="block text-[11px] font-bold text-indigo-900 mb-1">CAPEX для розрахунку окупності (₴, весь об'єкт)</label>
<div class="grid grid-cols-4 gap-1">
<div><label class="text-[9px] text-slate-500">Котел</label><input class="w-full border p-1 text-[11px] text-center rounded" id="pr2-capex-k" step="1000" type="number" value="180000"/></div>
<div><label class="text-[9px] text-slate-500">Конвект.</label><input class="w-full border p-1 text-[11px] text-center rounded" id="pr2-capex-c" step="1000" type="number" value="60000"/></div>
<div><label class="text-[9px] text-slate-500">Підлога</label><input class="w-full border p-1 text-[11px] text-center rounded" id="pr2-capex-p" step="1000" type="number" value="140000"/></div>
<div><label class="text-[9px] text-slate-500">ІЧ</label><input class="w-full border p-1 text-[11px] text-center rounded" id="pr2-capex-i" step="1000" type="number" value="100000"/></div>
</div>
</div>
<!-- Економіка -->
<div class="grid grid-cols-2 gap-2 mb-2">
<div><label class="text-xs font-bold">Тариф (грн/кВт·год)</label><input class="w-full border p-1 rounded" id="pr2-tariff" step="0.01" type="number" value="4.32"/></div>
<div><label class="text-xs font-bold">Тепловтрати (кВт)</label><input class="w-full border p-1 rounded" id="pr2-q" type="number" value="5"/></div>
</div>
<div class="grid grid-cols-3 gap-2">
<div><label class="text-[10px] font-bold">Сезон (діб)</label><input class="w-full border p-1 rounded" id="pr2-z" type="number" value="187"/></div>
<div><label class="text-[10px] font-bold">t зовн. розр. (°C)</label><input class="w-full border p-1 rounded" id="pr2-tout" type="number" value="-22"/></div>
<div><label class="text-[10px] font-bold">t сер. сезону (°C)</label><input class="w-full border p-1 rounded" id="pr2-tavg" step="0.1" type="number" value="-1.1"/></div>
</div>

<button class="w-full bg-indigo-700 text-white font-bold py-3 mt-4 rounded shadow hover:bg-indigo-800 transition" onclick="PR2.calculate()">Сформувати висновок</button>
</div>
<!-- Права панель -->
<div class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner" id="pr2-results">
<div class="flex flex-col h-full">
<h3 class="font-bold text-indigo-800 mb-2">Радарна діаграма профілів систем</h3>
<p class="text-xs text-slate-500 mb-4">Більша площа покриття означає кращу відповідність системи до ваших вагових пріоритетів.</p>
<div style="position: relative; height: 350px; width: 100%; margin-bottom: 20px;">
<canvas id="radarChart"></canvas>
</div>
<div id="pr2-text-res"></div>
</div>
</div>
</div>
</div>
</section>
<!-- ================= ПР 3 ================= -->
<section class="pr-section fade-in hidden" id="pr3">
<div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
<h2 class="text-2xl font-bold text-red-800 mb-2">ПР 3: Електрокотельня. Електрозахист та гідравліка</h2>
<p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Скласти повну специфікацію електрокотельного вузла: захисна автоматика, кабельна лінія, група безпеки котла, система регулювання, заземлення.</p><div class="variant-top-card rounded-2xl p-4 md:p-5 mb-6" style="--variant-accent: #b91c1c;"><div class="flex flex-col md:flex-row md:items-center md:justify-between gap-3 mb-4"><div><div class="flex items-center gap-2 font-black text-red-800 text-base md:text-lg"><span class="bg-red-100 text-red-800 text-xs font-black px-2.5 py-1 rounded-full uppercase tracking-wide">ПР 3</span><span>Вибір варіанта — спочатку</span></div><div class="text-xs md:text-sm text-slate-600 mt-1">Оберіть варіант на початку роботи: усі вихідні дані нижче оновляться автоматично.</div></div><div class="text-[11px] text-slate-500 bg-white/70 border border-slate-200 rounded-full px-3 py-1 self-start md:self-auto">Крок 1 із розрахунку</div></div>
<label class="block text-sm font-bold text-red-800 mb-2" for="pr3-variant">Варіант вихідних даних</label>
<select class="variant-top-select w-full rounded-xl border p-3 text-sm font-medium transition" id="pr3-variant" onchange="Variants.apply('pr3', this.value)"></select>
<div class="variant-top-note text-[12px] text-red-700 mt-3 pt-3 leading-relaxed" id="pr3-variant-note"></div>
</div>
<!-- Довідник температурних графіків -->
<div class="mb-6">
<button class="flex items-center text-red-600 font-bold text-sm bg-red-50 px-4 py-2 rounded-lg hover:bg-red-100 transition w-full justify-between" onclick="App.toggleInfo('pr3-help')">
<span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M13 16h-1v-4h-1m1-4h.01M21 12a9 9 0 11-18 0 9 9 0 0118 0z" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
                        Довідник: Температурні графіки опалювальних приладів</span>
<svg class="w-4 h-4" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M19 9l-7 7-7-7" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
</button>
<div class="info-panel" id="pr3-help">
<div class="info-panel-inner">
<div class="bg-white border border-red-100 rounded-lg p-4 mt-1 shadow-sm text-xs text-slate-700 space-y-3">
<div class="font-bold text-red-800 text-sm">Що таке температурний графік t<sub>под</sub>/t<sub>зв</sub> і ΔT?</div>
<p>Кожен тип приладу розрахований на певну температуру теплоносія. <strong>t<sub>под</sub></strong> — температура подачі з котла, <strong>t<sub>зв</sub></strong> — температура зворотки. <strong>ΔT = t<sub>под</sub> − t<sub>зв</sub></strong> — це скільки градусів «забирає» прилад, нагріваючи приміщення. Менший ΔT → більша витрата теплоносія → потужніший насос.</p>
<table class="w-full text-[11px] border-collapse">
<tr class="bg-red-50 text-slate-600"><th class="p-1.5 text-left">Прилад</th><th class="p-1.5 text-center">t<sub>под</sub>/t<sub>зв</sub>, °C</th><th class="p-1.5 text-center">ΔT, °C</th><th class="p-1.5 text-left">Особливості</th></tr>
<tr class="border-b"><td class="p-1.5">Чавунні радіатори</td><td class="p-1.5 text-center">90/70</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Велика інерція, витримують t до 130°C. Повільний прогрів/охолодження.</td></tr>
<tr class="border-b"><td class="p-1.5">Біметалеві радіатори</td><td class="p-1.5 text-center">80/60</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Сталевий серцевик + алюмінієвий корпус. Витримують до 130°C і 30 бар.</td></tr>
<tr class="border-b"><td class="p-1.5">Алюмінієві радіатори</td><td class="p-1.5 text-center">70/50</td><td class="p-1.5 text-center">20</td><td class="p-1.5">Швидко віддають тепло, але чутливі до якості теплоносія (pH 7–8).</td></tr>
<tr class="border-b"><td class="p-1.5">Сталеві панельні</td><td class="p-1.5 text-center">75/60</td><td class="p-1.5 text-center">15</td><td class="p-1.5">Велика площа теплообміну, менший ΔT → більша витрата, м'якіший обігрів.</td></tr>
<tr class="border-b"><td class="p-1.5">Фанкойли / Мідно-алюм.</td><td class="p-1.5 text-center">50/40</td><td class="p-1.5 text-center">10</td><td class="p-1.5">Вентилятор примусово обдуває теплообмінник. Швидкий нагрів, але шум.</td></tr>
<tr><td class="p-1.5 font-bold text-red-700">Водяна тепла підлога</td><td class="p-1.5 text-center">40/33</td><td class="p-1.5 text-center">7</td><td class="p-1.5">Найменший ΔT → найбільша витрата. Потребує змішувального вузла при t котла &gt; 50°C.</td></tr>
</table>
<div class="p-2 bg-amber-50 border border-amber-200 rounded text-amber-800 mt-2">
<strong>Увага:</strong> Водяна тепла підлога потребує додаткового обладнання: колектор, змішувальний вузол (триходовий клапан + насос підмішування), сервоприводи на контурах. Це суттєво збільшує CAPEX і складність системи.
                                </div>
</div>
</div>
</div>
</div>
<div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
<div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
<h3 class="font-bold text-lg mb-4">Технічне завдання (ТЗ)</h3>
<div class="space-y-4">
<!-- Опалювальні прилади -->
<div class="p-3 border border-red-200 bg-red-50/50 rounded transition-all">
<label class="block text-sm font-bold text-red-900 mb-2">Опалювальні прилади (Контур)</label>
<select class="w-full rounded border p-2 text-sm mb-2" id="pr3-dt" onchange="PR3.toggleFloorInputs()">
<optgroup label="Радіаторні системи (Високотемпературні)">
<option value="20,Чавунні радіатори">Чавунні (90/70°C, ΔT=20°C)</option>
<option value="20,Біметалеві радіатори">Біметалеві (80/60°C, ΔT=20°C)</option>
<option value="20,Алюмінієві радіатори">Алюмінієві (70/50°C, ΔT=20°C)</option>
<option value="15,Сталеві панельні">Сталеві панельні (75/60°C, ΔT=15°C)</option>
<option value="10,Фанкойли">Фанкойли / Мідно-алюм. (50/40°C, ΔT=10°C)</option>
</optgroup>
<optgroup label="Низькотемпературні">
<option value="7,Водяна тепла підлога">Водяна тепла підлога (40/33°C, ΔT=7°C)</option>
</optgroup>
</select>
<!-- Динамічний блок для теплої підлоги -->
<div class="hidden fade-in space-y-2 mt-3 p-3 bg-white rounded border border-red-100" id="pr3-floor-options">
<div>
<label class="block text-xs font-bold text-slate-700">Покриття підлоги (Впливає на тепловіддачу)</label>
<select class="w-full rounded border p-1 text-xs" id="pr3-floor-cover">
<option value="0.01,Керамічна плитка / Керамограніт">Керамічна плитка / Керамограніт (R=0.01)</option>
<option value="0.03,Лінолеум / ПВХ-плитка">Лінолеум / ПВХ (R=0.03)</option>
<option value="0.05,Ламінат (спеціальний)">Ламінат (R=0.05)</option>
<option value="0.12,Паркетна дошка">Паркетна дошка (R=0.12) - Обережно!</option>
</select>
</div>
<div>
<label class="block text-xs font-bold text-slate-700">Основа під підлогою (Втрати вниз)</label>
<select class="w-full rounded border p-1 text-xs" id="pr3-floor-base">
<option value="0.05,Опалювальне приміщення">Житлове (опалювальне) приміщення знизу (~5% втрат)</option>
<option value="0.08,Ґрунт / Нульовий цикл">Ґрунт з теплоізоляцією ЕППС 50мм (~8% втрат)</option>
<option value="0.18,Неопалюваний підвал">Неопалюваний підвал з ізоляцією (~18% втрат)</option>
<option value="0.30,Вулиця">Бетонна плита над вулицею / Арка (~30% втрат)</option>
</select>
</div>
</div>
</div>
<div class="grid grid-cols-2 gap-4">
<div>
<label class="block text-sm font-bold">Тип котла</label>
<select class="w-full rounded border p-2" id="pr3-type">
<option value="TEN">ТЕНовий (cos φ = 1.0)</option>
<option value="IND">Індукційний (cos φ = 0.85)</option>
</select>
</div>
<div>
<label class="block text-sm font-bold">Кількість ТЕНів</label>
<select class="w-full rounded border p-2" id="pr3-steps">
<option value="3">3 шт. (3 фази, симетрія)</option>
<option value="2">2 шт. (аварійний режим)</option>
<option value="1">1 шт. (однофазний котел)</option>
</select>
</div>
</div>
<div class="grid grid-cols-3 gap-4">
<div>
<label class="block text-sm font-bold">Потужн. 1 ТЕН (кВт)</label>
<input class="w-full rounded border p-2" id="pr3-pten" max="12" min="1" type="number" value="4"/>
</div>
<div>
<label class="block text-sm font-bold">Мережа (В)</label>
<select class="w-full rounded border p-2" id="pr3-volt">
<option value="380">380 В (3ф)</option>
<option value="220">220 В (1ф)</option>
</select>
</div>
<div>
<label class="block text-sm font-bold text-red-700">Траса (м)</label>
<input class="w-full rounded border p-2" id="pr3-len" max="300" min="1" type="number" value="45"/>
</div>
</div>
<!-- Спосіб прокладки кабелю -->
<div class="p-3 border border-slate-200 bg-slate-50/80 rounded">
<label class="block text-sm font-bold text-slate-700 mb-2">Спосіб прокладки кабелю (впливає на I<sub>доп</sub>)</label>
<select class="w-full rounded border p-2 text-sm" id="pr3-laying">
<option value="1.0">Відкрито по стіні / на лотку (k = 1.0)</option>
<option value="0.85">У гофрі / кабель-каналі (k = 0.85)</option>
<option value="0.80">У стіні під штукатуркою (k = 0.80)</option>
<option value="0.75">У землі, в трубі (k = 0.75)</option>
</select>
</div>

<button class="w-full bg-red-700 text-white font-bold py-3 rounded shadow hover:bg-red-800 transition" onclick="PR3.calculate()">Специфікувати вузол</button>
</div>
</div>
<div class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner" id="pr3-results"></div>
</div>
</div>
</section>
<!-- ================= ПР 4 ================= -->
<section class="pr-section fade-in hidden" id="pr4">
<div class="bg-white rounded-xl shadow-lg p-6 md:p-8">
<h2 class="text-2xl font-bold text-amber-800 mb-2">ПР 4: Кабельна тепла підлога (ПУЕ + ДБН В.2.5-24:2012)</h2>
<p class="text-slate-600 mb-6 border-b pb-4"><strong>Завдання:</strong> Спроєктувати електричну кабельну систему опалення: розрахувати крок укладання, перевірити температуру поверхні, скласти повну специфікацію з електрозахистом та автоматикою.</p><div class="variant-top-card rounded-2xl p-4 md:p-5 mb-6" style="--variant-accent: #b45309;"><div class="flex flex-col md:flex-row md:items-center md:justify-between gap-3 mb-4"><div><div class="flex items-center gap-2 font-black text-amber-800 text-base md:text-lg"><span class="bg-amber-100 text-amber-800 text-xs font-black px-2.5 py-1 rounded-full uppercase tracking-wide">ПР 4</span><span>Вибір варіанта — спочатку</span></div><div class="text-xs md:text-sm text-slate-600 mt-1">Оберіть варіант на початку роботи: усі вихідні дані нижче оновляться автоматично.</div></div><div class="text-[11px] text-slate-500 bg-white/70 border border-slate-200 rounded-full px-3 py-1 self-start md:self-auto">Крок 1 із розрахунку</div></div>
<label class="block text-sm font-bold text-amber-800 mb-2" for="pr4-variant">Варіант вихідних даних</label>
<select class="variant-top-select w-full rounded-xl border p-3 text-sm font-medium transition" id="pr4-variant" onchange="Variants.apply('pr4', this.value)"></select>
<div class="variant-top-note text-[12px] text-amber-700 mt-3 pt-3 leading-relaxed" id="pr4-variant-note"></div>
</div>
<!-- Довідник -->
<div class="mb-6 space-y-2">
<button class="flex items-center text-amber-700 font-bold text-sm bg-amber-50 px-4 py-2 rounded-lg hover:bg-amber-100 transition w-full justify-between" onclick="App.toggleInfo('pr4-help')">
<span class="flex items-center"><svg class="w-5 h-5 mr-2" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M13 16h-1v-4h-1m1-4h.01M21 12a9 9 0 11-18 0 9 9 0 0118 0z" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
                        Довідник: Конструкція кабельної підлоги та нормативи</span>
<svg class="w-4 h-4" fill="none" stroke="currentColor" viewbox="0 0 24 24"><path d="M19 9l-7 7-7-7" stroke-linecap="round" stroke-linejoin="round" stroke-width="2"></path></svg>
</button>
<div class="info-panel" id="pr4-help">
<div class="info-panel-inner">
<div class="bg-white border border-amber-100 rounded-lg p-4 mt-1 shadow-sm text-xs text-slate-700 space-y-3">
<div class="font-bold text-amber-800 text-sm">Конструкція «пирога» кабельної підлоги (знизу вгору):</div>
<div class="grid grid-cols-7 gap-0.5 text-[10px] text-center font-mono">
<div class="bg-stone-200 p-2 rounded-t">Основа<br/>(плита)</div>
<div class="bg-blue-100 p-2">ЕППС<br/>30–50 мм</div>
<div class="bg-yellow-100 p-2">Фольга<br/>відбивач</div>
<div class="bg-slate-200 p-2">Сітка<br/>монтажна</div>
<div class="bg-red-100 p-2 font-bold">Кабель<br/>⌀ 5–7 мм</div>
<div class="bg-stone-300 p-2">Стяжка<br/>≥ 30 мм<br/>над кабелем</div>
<div class="bg-amber-100 p-2 rounded-b">Покриття<br/>(плитка…)</div>
</div>
<div class="grid grid-cols-1 sm:grid-cols-2 gap-3 mt-2">
<div class="p-2 bg-amber-50 rounded border border-amber-200">
<strong class="text-amber-800">Чому крок кратний 2.5 см?</strong>
<div class="mt-1">Монтажна сітка має комірку 2.5×2.5 см. Кабель фіксується хомутами до сітки, тому крок завжди кратний розміру комірки.</div>
</div>
<div class="p-2 bg-amber-50 rounded border border-amber-200">
<strong class="text-amber-800">Чому α = 10.8, а не 8.7?</strong>
<div class="mt-1">8.7 — для вертикальних стін (ПР1). 10.8 — для горизонтальної поверхні з тепловіддачею вгору (конвекція інтенсивніша через природний підйом нагрітого повітря).</div>
</div>
<div class="p-2 bg-red-50 rounded border border-red-200">
<strong class="text-red-800">Обмеження t<sub>пов</sub> (ДБН В.2.5-24:2012):</strong>
<div class="mt-1">26°C — житло (постійне перебування); 24°C — дитячі; 31°C — ванна, коридори (тимчасове перебування). Перевищення → порушення санітарних норм.</div>
</div>
<div class="p-2 bg-blue-50 rounded border border-blue-200">
<strong class="text-blue-800">Площа укладання ≠ площа кімнати:</strong>
<div class="mt-1">Кабель НЕ кладуть під меблями, ванною, пральною машиною, кухонним гарнітуром. Типово: 60–70% від загальної площі. Під стаціонарними меблями кабель перегрівається.</div>
</div>
</div>
<div class="p-2 bg-slate-50 rounded border border-slate-200">
<strong>k<sub>з</sub> = 1.3 (ДБН В.2.5-24:2012, п.3.5):</strong> Розрахункова потужність включає запас на: зниження напруги в мережі, перевищення фактичних тепловтрат над розрахунковими, необхідність швидкого прогріву підлоги при низьких зовнішніх температурах.
                                </div>
</div>
</div>
</div>
</div>
<div class="grid grid-cols-1 lg:grid-cols-12 gap-8">
<div class="lg:col-span-5 bg-slate-50 p-6 rounded-lg border">
<h3 class="font-bold text-lg mb-4">Параметри приміщення та підлоги</h3>
<div class="space-y-4">
<!-- Тип приміщення -->
<div class="p-3 border border-amber-200 bg-amber-50/50 rounded">
<label class="block text-sm font-bold text-amber-900 mb-2">Тип приміщення (ДБН В.2.5-24:2012, табл.1)</label>
<select class="w-full rounded border p-2 text-sm" id="pr4-zone">
<option value="26">Вітальня, спальня, кабінет (до 26°C)</option>
<option value="26">Кухня, коридор, передпокій (до 26°C)</option>
<option value="24">Дитяча кімната, дитсадок (до 24°C)</option>
<option value="31">Ванна кімната, санвузол, душова (до 31°C)</option>
<option value="31">Обхідні доріжки басейну (до 31°C)</option>
<option value="31">Засклена лоджія / Балкон (до 31°C)</option>
</select>
</div>
<!-- Втрати приміщення -->
<div>
<label class="block text-sm font-bold text-slate-700">Рівень теплоізоляції будівлі</label>
<select class="w-full rounded border p-2 text-sm" id="pr4-insul">
<option value="60">Сучасний будинок (Утеплений за ДБН) ~ 60 Вт/м²</option>
<option value="100">Стандартна квартира (Середня ізоляція) ~ 100 Вт/м²</option>
<option value="130">Старий фонд / Кутова кімната ~ 130 Вт/м²</option>
<option value="180">Холодний балкон / Лоджія ~ 180 Вт/м²</option>
</select>
</div>
<!-- Пиріг підлоги -->
<div class="grid grid-cols-2 gap-2">
<div>
<label class="block text-xs font-bold text-slate-700">Основа знизу</label>
<select class="w-full rounded border p-1 text-xs" id="pr4-base">
<option value="0.05">Опалювальне прим. знизу (5%)</option>
<option value="0.08">Ґрунт / ЕППС 50мм (8%)</option>
<option value="0.18">Неопалюваний підвал (18%)</option>
<option value="0.30">Балконна плита / Вулиця (30%)</option>
</select>
</div>
<div>
<label class="block text-xs font-bold text-slate-700">Фінішне покриття</label>
<select class="w-full rounded border p-1 text-xs" id="pr4-cover">
<option value="0.01,Tile">Плитка / Керамограніт (R=0.01)</option>
<option value="0.03,Lino">Лінолеум / ПВХ (R=0.03)</option>
<option value="0.05,Lami">Ламінат (R=0.05)</option>
<option value="0.12,Wood">Паркетна дошка (R=0.12)</option>
</select>
</div>
</div>
<!-- Тип кабелю -->
<div>
<label class="block text-xs font-bold text-slate-700">Тип нагрівального кабелю</label>
<select class="w-full rounded border p-1 text-xs" id="pr4-cabtype">
<option value="2core">Двожильний (один холодний кінець → простіший монтаж)</option>
<option value="1core">Одножильний (два холодних кінці → повернення до терморегулятора)</option>
</select>
</div>
<!-- Площі та потужність -->
<div class="grid grid-cols-2 gap-4">
<div>
<label class="block text-sm font-medium">Загальна площа (м²)</label>
<input class="w-full rounded border p-2" id="pr4-stot" min="1" type="number" value="15"/>
</div>
<div>
<label class="block text-sm font-medium text-amber-700">Площа укладання (м²)</label>
<input class="w-full rounded border p-2 bg-amber-50" id="pr4-s" min="1" type="number" value="10"/>
</div>
</div>
<div class="grid grid-cols-3 gap-2">
<div>
<label class="block text-[11px] font-bold text-amber-700">Цільова (Вт/м²)</label>
<input class="w-full rounded border p-1 text-sm bg-amber-50" id="pr4-pspec" max="250" min="50" type="number" value="150"/>
</div>
<div>
<label class="block text-[11px] font-bold">Стяжка (м)</label>
<input class="w-full rounded border p-1 text-sm" id="pr4-ds" max="0.10" min="0.03" step="0.01" type="number" value="0.05"/>
</div>
<div>
<label class="block text-[11px] font-bold">Кабель (Вт/м)</label>
<input class="w-full rounded border p-1 text-sm" id="pr4-plin" max="30" min="10" type="number" value="18"/>
</div>
</div>
<!-- Тариф та сезон для OPEX -->
<div class="grid grid-cols-2 gap-2">
<div>
<label class="block text-[11px] font-bold">Тариф (грн/кВт·год)</label>
<input class="w-full rounded border p-1 text-sm" id="pr4-tariff" step="0.01" type="number" value="4.32"/>
</div>
<div>
<label class="block text-[11px] font-bold">Сезон (діб)</label>
<input class="w-full rounded border p-1 text-sm" id="pr4-season" type="number" value="187"/>
</div>
</div>

<button class="w-full bg-amber-600 text-white font-bold py-3 rounded shadow hover:bg-amber-700 transition" onclick="PR4.calculate()">Експертиза та специфікація</button>
</div>
</div>
<div class="lg:col-span-7 hidden bg-white p-6 rounded-lg border shadow-inner" id="pr4-results"></div>
</div>
</div>
</section>
</main>
<script>
const _0x3e6784=_0xb2dc;(function(_0x48e4da,_0x2adc8e){const _0x1a79b9=_0xb2dc,_0x2bd333=_0x48e4da();while(!![]){try{const _0x2e6f0b=-parseInt(_0x1a79b9(0x1a7))/0x1*(parseInt(_0x1a79b9(0x49f))/0x2)+parseInt(_0x1a79b9(0x36e))/0x3+parseInt(_0x1a79b9(0x4f5))/0x4+parseInt(_0x1a79b9(0x2a9))/0x5*(parseInt(_0x1a79b9(0x338))/0x6)+parseInt(_0x1a79b9(0x1c7))/0x7+parseInt(_0x1a79b9(0x4d4))/0x8*(-parseInt(_0x1a79b9(0x4d8))/0x9)+-parseInt(_0x1a79b9(0x124))/0xa;if(_0x2e6f0b===_0x2adc8e)break;else _0x2bd333['push'](_0x2bd333['shift']());}catch(_0x35d8db){_0x2bd333['push'](_0x2bd333['shift']());}}}(_0x70a7,0x3df96));function _0x70a7(){const _0x2921c3=['hasCritical','<h3>3.\x20Розрахунок\x20тепловтрат</h3>','Вагові\x20коефіцієнти\x20мають\x20бути\x20невід\x27ємними\x20числами','2FxWwRa','Помилка\x20ПР4:\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','Проєктування\x20електричної\x20кабельної\x20системи\x20теплої\x20підлоги\x20з\x20перевіркою\x20температури\x20поверхні,\x20електрозахисту\x20та\x20енергоспоживання','\x20м³/год.\x20Такий\x20контур\x20потребує\x20змішувального\x20вузла,\x20колектора,\x20сервоприводів\x20і\x20контролю\x20температури\x20подачі,\x20щоб\x20не\x20перегрівати\x20стяжку.','renderDiagnostics','\x20border\x20p-3\x20rounded\x20text-sm\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20','Невеликий\x20санвузол\x20з\x20мінімально\x20допустимою\x20конструктивною\x20товщиною\x20стяжки.','/script>','initialize','Підлога\x20не\x20відповідає\x20умовам\x20комфорту\x20та\x20може\x20бути\x20небезпечною\x20для\x20постійного\x20перебування.','etaId','Спочатку\x20виконайте\x20розрахунок\x20ПР4.','Порівняти\x20системи\x20електричного\x20опалення\x20за\x20критеріями\x20ефективності,\x20вартості\x20монтажу,\x20мікрокліматичного\x20комфорту\x20та\x20швидкості\x20нагріву;\x20визначити\x20інтегральний\x20рейтинг\x20методом\x20зважених\x20сум,\x20оцінити\x20сезонні\x20експлуатаційні\x20витрати\x20та\x20проаналізувати\x20чутливість\x20результату\x20до\x20вибраних\x20пріоритетів.','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>3.\x20Ефективність\x20опалення</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22','%</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x22>','Для\x20штатного\x20режиму\x20використовуйте\x203\x20однакові\x20ступені\x20або\x20явно\x20позначте\x20аварійний/частковий\x20режим.','<tr><td>','SHOW_TEXT','name','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>','bg-slate-100\x20text-slate-600','.pr-section','<tr><td>Тепловтрати,\x20кВт</td><td>','uk-UA','<tr><td>Тариф,\x20грн/кВт·год</td><td>','\x20відсоткового\x20пункта,\x20тому\x20результат\x20потребує\x20уважного\x20захисту\x20прийнятих\x20балів.','convectors','.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>4.\x20Технічні\x20параметри</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22grid\x20grid-cols-1\x20md:grid-cols-3\x20gap-4\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Теплотехніка</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>P<sub>кабелю</sub>:\x20<strong>','Варіант\x204\x20—\x20мала\x20квартира\x205\x20кВт,\x20однофазний\x20котел','pr2-variant','text','/html>','прийняті\x20огороджувальні\x20конструкції\x20та\x20повітрообмін\x20можна\x20вважати\x20достатньо\x20узгодженими\x20для\x20подальшого\x20підбору\x20потужності\x20системи\x20електрообігріву','title>Формування\x20звіту\x20ПР4','/body>','pr2-w4','label','tagName','shadow-inner','w-full\x20bg-red-800\x20text-white\x20font-bold\x20py-3\x20rounded\x20shadow\x20hover:bg-red-900\x20transition','style>body{font-family:Arial,sans-serif;margin:48px;color:#0f172a;background:#f8fafc}.box{max-width:720px;margin:0\x20auto;background:white;border-radius:14px;padding:28px;box-shadow:0\x2018px\x2040px\x20rgba(15,23,42,.12)}h1{font-size:22px;margin:0\x200\x2010px;color:#991b1b}p{font-size:14px;line-height:1.55;color:#475569}','capex','»</strong>\x20—\x20орієнтовно\x20<strong>','strong','Вікна\x20можуть\x20домінувати\x20у\x20тепловтратах\x20і\x20зробити\x20утеплення\x20стіни\x20малоефективним.','pr4-s','undefined','Загальна\x20площа','pr1-orient','routeLength','%\x20втрат\x20вниз).\x20k<sub>з</sub>\x20=\x20','Площа\x20стіни\x20нетто\x20має\x20бути\x20більшою\x20за\x200\x20м².','1369240fLzRgr','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>1.\x20Термічний\x20опір\x20огородження\x20(ДБН\x20В.2.6-31:2021,\x20п.5.3)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$','change','\x5c;\x5ctext{Вт}$$</div>','9yVvZfZ','pr2-tout','observe','Інженерний\x20тепловий\x20баланс\x20огороджувальних\x20конструкцій\x20приміщення','Варіант\x204\x20—\x20Одеса,\x20утеплена\x20цегляна\x20стіна','pr2-ie','Інформація',')}{20\x20-\x20(','<tr>','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20p-2\x20mt-2\x20rounded\x20text-xs\x22>⚠\x20Дерево/ламінат:\x20max\x2027°C\x20на\x20контакті.\x20Розрахункова\x20t\x20кабелю:\x20~','\x20≥\x20Rmin\x20=\x20','Для\x20системи\x20«','°C.\x20Зменшіть\x20питому\x20потужність\x20або\x20оберіть\x20покриття\x20з\x20меншим\x20R.</div>','Один\x20нагрівальний\x20елемент\x20підключено\x20між\x20двома\x20фазами,\x20тому\x20студенту\x20слід\x20перевірити\x20допустимість\x20такого\x20режиму\x20для\x20конкретної\x20схеми\x20котла\x20і\x20рівномірність\x20завантаження\x20фаз.','Потужність\x20одного\x20ТЕН','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20rounded-lg\x20p-5\x20mt-5\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-blue-800\x20text-sm\x20uppercase\x20tracking-wide\x20mb-3\x22>4.\x20Висновки</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22space-y-2\x20text-sm\x20text-slate-700\x20leading-relaxed\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>У\x20роботі\x20визначено\x20сумарні\x20розрахункові\x20тепловтрати\x20приміщення:\x20<strong>','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-3\x20rounded\x20text-sm\x20font-medium\x22>✓\x20','Для\x20вузла\x20прийнято\x20ПЗВ\x2030\x20мА,\x20автоматичний\x20вимикач\x20і\x20захисний\x20провідник\x20PE;\x20це\x20формує\x20базовий\x20рівень\x20електробезпеки\x20за\x20умови\x20коректного\x20підключення\x20до\x20ГЗШ\x20та\x20системи\x20зрівнювання\x20потенціалів.','Оберіть\x20покриття\x20з\x20меншим\x20R\x20або\x20перевірте\x20теплову\x20потужність\x20контурів.','tavg','уточнити\x20фактичні\x20умови\x20монтажу,\x20виконати\x20балансування\x20системи\x20та\x20перевірити\x20налаштування\x20автоматики','ТЕНовий','title>Формування\x20звіту\x20ПР1','Площа\x20вікон','issue','передбачити\x20змішувальний\x20вузол,\x20колекторне\x20регулювання\x20та\x20обмеження\x20температури\x20подачі','\x20кВт.</div>','weightId','sort','268536BXCKtS','розділити\x20диференційний\x20захист\x20на\x20протипожежний\x20ввідний\x20і\x20груповий\x20захист\x2030\x20мА','\x20Вт/м²</strong>\x20','<section\x20class=\x22report-section\x22><h2>Розрахунок:</h2><div\x20class=\x22result-content\x22>','Вентиляція\x20домінує\x20у\x20тепловтратах','Навантаження\x20прийнято\x20симетричним\x20трифазним,\x20що\x20є\x20найбільш\x20коректним\x20режимом\x20для\x20електрокотельного\x20вузла,\x20оскільки\x20струм\x20у\x20нульовому\x20провіднику\x20практично\x20відсутній.','<div\x20class=\x22formula\x22>$$','Варіант\x205\x20—\x20холодна\x20зона,\x20великий\x20будинок','toBase64Image','cableType','pr2-capex-p','<div\x20class=\x22text-xs\x20mt-1\x22><strong>Наслідок:</strong>\x20','pr1-results','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','pr3-type','pr4-tariff',';\x20навантаження\x20є\x20переважно\x20активним,\x20тому\x20головними\x20факторами\x20перевірки\x20залишаються\x20номінальний\x20струм,\x20ступінчасте\x20регулювання\x20потужності\x20та\x20якість\x20електрозахисту.','document','radarChart','Тип\x20нагрівального\x20кабелю','querySelector','Варіант\x204\x20—\x20ремонт\x20з\x20обмеженим\x20бюджетом','pr1-d2','Приміщення\x20не\x20досягне\x20розрахункової\x20температури\x20у\x20холодний\x20період.','<div\x20class=\x22title-footer\x22>','0.44','</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x20п.3.1.8:\x20I<sub>н</sub>\x20≥\x20I<sub>розрах</sub>\x20=\x20','childNodes','\x20зона):\x20Rст\x20=\x20','Для\x20фанкойлів\x20прийнято\x20низький\x20температурний\x20графік\x20з\x20ΔT\x20=\x20','\x20має\x20бути\x20в\x20межах\x20(0;\x201]','nextNode','class','Варіант\x204\x20—\x20пральня\x207\x20м²','sup','</tbody></table>','),\x20тому\x20проєкт\x20не\x20слід\x20приймати\x20без\x20корекції\x20вихідних\x20параметрів.','find','nodeValue','+\x5cfrac{1}{','Сформувати\x20PDF-звіт\x20ПР1','floorBase','\x20А.</div>','\x20кВт\x20є\x20базою\x20для\x20подальшого\x20вибору\x20потужності\x20системи\x20електрообігріву.</p>','IND','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@page\x20{\x20size:\x20A4;\x20margin:\x2018mm\x2016mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20*\x20{\x20box-sizing:\x20border-box;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20body\x20{\x20margin:\x200;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.42;\x20background:\x20#fff;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-page\x20{\x20min-height:\x20260mm;\x20display:\x20flex;\x20flex-direction:\x20column;\x20text-align:\x20center;\x20page-break-after:\x20always;\x20padding:\x206mm\x204mm\x200;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-top\x20{\x20font-size:\x2015px;\x20line-height:\x201.35;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.department\x20{\x20margin-top:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-word\x20{\x20margin-top:\x2022mm;\x20font-size:\x2030px;\x20font-weight:\x20700;\x20letter-spacing:\x200.05em;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.work-type\x20{\x20margin-top:\x208mm;\x20font-size:\x2019px;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.theme\x20{\x20max-width:\x20165mm;\x20margin:\x2010mm\x20auto\x200;\x20font-size:\x2018px;\x20font-weight:\x20700;\x20text-transform:\x20uppercase;\x20line-height:\x201.32;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20{\x20width:\x2072mm;\x20margin:\x2028mm\x200\x200\x20auto;\x20text-align:\x20left;\x20font-size:\x2015px;\x20line-height:\x201.45;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20.block\x20{\x20margin-bottom:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-footer\x20{\x20margin-top:\x20auto;\x20padding-bottom:\x204mm;\x20font-size:\x2015px;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.42;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20h1\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20text-align:\x20center;\x20margin:\x200\x200\x209mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20{\x20margin:\x200\x200\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h2\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x200\x200\x204mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h3\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x204mm\x200\x202mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20p,\x20.report-section\x20li,\x20.report-section\x20div,\x20.report-section\x20td,\x20.report-section\x20th\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table,\x20.result-content\x20table\x20{\x20width:\x20100%;\x20border-collapse:\x20collapse;\x20margin:\x202mm\x200\x205mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th,\x20.input-table\x20td,\x20.result-content\x20th,\x20.result-content\x20td\x20{\x20border:\x201px\x20solid\x20#000;\x20padding:\x202.2mm\x202.8mm;\x20vertical-align:\x20top;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th\x20{\x20width:\x2042%;\x20text-align:\x20left;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20table\x20th\x20{\x20text-align:\x20left;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20>\x20div\x20{\x20margin:\x202mm\x200\x204mm;\x20padding:\x200;\x20border:\x200;\x20background:\x20transparent;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20div\x20div\x20{\x20margin:\x201mm\x200;\x20padding:\x200;\x20border:\x200;\x20background:\x20transparent;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20p\x20{\x20margin:\x200\x200\x203mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20table\x20{\x20break-inside:\x20auto;\x20page-break-inside:\x20auto;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20tr\x20{\x20break-inside:\x20avoid;\x20page-break-inside:\x20avoid;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-assistive-mml,\x20.MJX_Assistive_MathML,\x20math[aria-hidden=\x22true\x22]\x20{\x20display:\x20none\x20!important;\x20visibility:\x20hidden\x20!important;\x20height:\x200\x20!important;\x20width:\x200\x20!important;\x20overflow:\x20hidden\x20!important;\x20position:\x20absolute\x20!important;\x20clip:\x20rect(1px,\x201px,\x201px,\x201px)\x20!important;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-container\x20{\x20display:\x20inline-block;\x20max-width:\x20100%;\x20overflow-x:\x20auto;\x20overflow-y:\x20hidden;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@media\x20print\x20{\x20.report-section\x20{\x20break-inside:\x20auto;\x20}\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x22>','доцільно\x20збільшити\x20запас\x20потужності\x20лише\x20в\x20межах\x20допустимої\x20температури\x20поверхні\x20та\x20максимальної\x20питомої\x20потужності','.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>2.\x20Температура\x20поверхні\x20підлоги\x20(ДБН\x20В.2.5-24:2012)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$t_{пов}\x20=\x20t_{вн}\x20+\x20q_{вгору}\x20\x5ccdot\x20\x5cleft(\x5cfrac{1}{\x5calpha_{пов}}\x20+\x20R_{пок}\x5cright)\x20=\x20','<div\x20class=\x22text-xs\x20mt-1\x22><strong>Що\x20зробити:</strong>\x20','Збільшіть\x20переріз,\x20скоротіть\x20трасу\x20або\x20змініть\x20схему\x20живлення.','scores','-20,1,180','pr2-k','15,Сталеві\x20панельні','\x20Вт','1core','Попередження','\x20₴</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x20text-xs\x22>','write','update','Варіант\x209\x20—\x20обхідна\x20доріжка\x20басейну','Вологе\x20приміщення\x20з\x20плиткою\x20та\x20помірною\x20потужністю\x20секції.','Незвично\x20велика\x20товщина\x20утеплювача','L\x20=\x20','Введіть\x20ПІБ\x20студента\x20перед\x20формуванням\x20звіту.','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Прокладка:\x20k<sub>пр</sub>\x20=\x20','вентиляція\x20та\x20інфільтрація','dispatchEvent','2026','\x20<\x20R<sub>min</sub>\x20=\x20','layingArea','classList','<td>','\x20мА</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>','Збільшіть\x20крок\x20укладання\x20або\x20зменшіть\x20лінійну\x20потужність\x20кабелю.','\x20м.','\x5cright)\x20=\x20','ЕТ-22-3','Товста\x20цегляна\x20стіна\x20з\x20додатковою\x20мінватою\x20та\x20нормативними\x20вікнами.','radar','qWall','I<sub>доп</sub>\x20=\x20','\x20мм²</strong>\x20(мідь)</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x201.7.126:\x20','Розрахунок\x20фасаду\x20стає\x20геометрично\x20неможливим.','pr2-ce','\x20А</strong>\x20(несиметрія).\x20Переріз\x20N\x20=\x20переріз\x20фази.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','Підібрана\x20кабельна\x20лінія\x20не\x20проходить\x20перевірку\x20за\x20падінням\x20напруги:\x20ΔU\x20=\x20','ministry','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</ul>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-amber-900\x20mb-1\x22>Що\x20можна\x20вдосконалити</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<ul\x20class=\x22list-disc\x20pl-5\x20space-y-1\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','Фактична\x20теплова\x20віддача\x20вгору\x20перевищує\x20допустиму','pr3-len','0.08','\x20Вт.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x22>Корисна\x20=\x20','<main\x20class=\x22report-body\x22>','rWinReq','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20border-l-4\x20border-amber-500\x20p-2\x20mt-2\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20⚠\x20Аварійний\x20режим:\x202\x20ТЕНи\x20по\x20','уточнити\x20прийнятий\x20повітрообмін\x20і\x20розглянути\x20заходи\x20з\x20контрольованої\x20вентиляції\x20або\x20рекуперації\x20тепла','базова','5007220yGKvGc','<div\x20class=\x22formula\x22>$$E_{сезон}\x20=\x20\x5cfrac{Q_{max}\x20\x5ccdot\x20k_{з}\x20\x5ccdot\x20z\x20\x5ccdot\x2024}{\x5ceta},\x20\x5cquad\x20OPEX\x20=\x20E_{сезон}\x20\x5ccdot\x20T$$</div>','Водяна\x20підлога\x20з\x20ламінатом\x20і\x20підвищеними\x20втратами\x20вниз.','head>','\x20для\x20','parentElement','°C.\x20λ<sub>стяжки</sub>\x20=\x20','eta','[data-pr2-report-conclusion=\x22true\x22]','Івано-Франківськ','ПУЕ\x207.1.84:\x20протипожежний\x20захист.\x20При\x20P\x20>\x2015\x20кВт\x20ПЗВ\x2030\x20мА\x20дає\x20хибні\x20спрацювання\x20через\x20природний\x20струм\x20витоку\x20довгого\x20кабелю\x20(~0.4\x20мА/м).\x20Додатково\x20встановити\x20ПЗВ\x2030\x20мА\x20на\x20окремих\x20групах\x20(радіатори,\x20підлога).','Поле\x20«','pr3-pten','join','Огороджувальні\x20конструкції\x20за\x20основними\x20перевірками\x20відповідають\x20нормативним\x20вимогам.','%</strong>.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>Найбільший\x20внесок\x20у\x20результат\x20рекомендованої\x20системи\x20сформував\x20критерій\x20<strong>«','Переривчасте\x20опалення:\x20потрібні\x20швидкий\x20старт\x20і\x20малий\x20CAPEX.','<span\x20class=\x22bg-red-100\x20text-red-800\x20px-2\x20py-1\x20rounded\x20text-xs\x20font-bold\x22>✗\x20ΔU\x20=\x20','Площа\x20вікон,\x20м²','boilerType','cloneNode','\x20застосовується\x20до\x20стін\x20та\x20вікон\x20(вікна\x20знаходяться\x20в\x20тій\x20самій\x20фасадній\x20площині).\x20Тривалість\x20опалювального\x20сезону\x20для\x20обраного\x20регіону:\x20<strong>','\x20\x5ccdot\x20\x5cleft(\x5cfrac{1}{10.8}\x20+\x20','\x20→\x20','\x20м²','0.18,Неопалюваний\x20підвал','some','<div\x20class=\x22box\x22><h1>Формування\x20PDF-звіту\x20ПР2...</h1><p>Будь\x20ласка,\x20не\x20закривайте\x20це\x20вікно.\x20Після\x20підготовки\x20документа\x20автоматично\x20відкриється\x20діалог\x20друку.</p></div>','kOrient','Навантаження\x20працює\x20у\x20несиметричному\x20трифазному\x20режимі,\x20тому\x20студенту\x20слід\x20окремо\x20врахувати\x20навантаження\x20нульового\x20провідника\x20і\x20позначити\x20такий\x20режим\x20як\x20аварійний\x20або\x20частковий.','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>4.\x20Висновки</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20data-pr3-report-conclusion=\x22true\x22\x20class=\x22bg-red-50\x20border\x20border-red-200\x20rounded-lg\x20p-4\x20text-sm\x20text-slate-700\x20space-y-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>У\x20роботі\x20сформовано\x20специфікацію\x20електрокотельного\x20вузла\x20потужністю\x20<strong>','type','</main>','</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Захист\x20від\x20ураження\x20електричним\x20струмом.\x20Номінал\x20≥\x20QF1.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>W1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кабель\x20живлення\x20ВВГнг-ls\x20<strong>3×','city','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</span>','html\x20lang=\x22uk\x22>','Товщина\x20шару\x201\x20має\x20бути\x20>\x200','test','number','Сумарні\x20тепловтрати\x20будуть\x20системно\x20занижені.','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-3\x20rounded\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x22>✓\x20Вікна\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20(','resultId','0.11','</strong>,\x20на\x20який\x20припадає\x20<strong>','Варіант\x208\x20—\x20житло\x20з\x20дітьми','\x20кВт·год</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>OPEX:\x20<strong\x20class=\x22text-red-700\x22>','Кабельна\x20підлога','}\x20+\x20\x5cfrac{','<br/><h3>4.\x20Підсумковий\x20тепловий\x20баланс</h3>','&amp;','<section\x20class=\x22title-page\x22>','insulation','\x20л/год)</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','.\x20Під\x27єднати\x20до\x20ГЗШ\x20(головна\x20заземлювальна\x20шина).</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>ДСУП</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Зрівнювання\x20потенціалів:\x20<strong>ПВ3\x201×','scorePrefix','<h3>Економічні\x20дані</h3><table><tbody>','\x20А\x20>\x2016\x20А\x20(max\x20терморегулятора).\x20Контактор\x20комутує\x20силове\x20коло,\x20терморегулятор\x20керує\x20котушкою.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>','filter','Вартість\x20монтажу\x20/\x20CAPEX','Для\x20житлового\x20приміщення\x20L\x20=\x200\x20м³/год\x20є\x20нереалістичним\x20припущенням.','className','Варіант\x209\x20—\x20Херсон,\x20фасад\x20з\x20великим\x20склінням','Для\x20конвекторів\x20доцільно\x20перевірити\x20комфортний\x20розподіл\x20температури,\x20зональність\x20керування\x20та\x20навантаження\x20на\x20електромережу.','\x20кВт,\x20прийнято\x20ΔI\x20=\x20','Несуча\x20стіна\x20—\x20матеріал','\x20Вт/м','<div\x20class=\x22department\x22>','<div\x20class=\x22block\x22><strong>Перевірив</strong><br>','-variant','<span\x20class=\x22text-red-700\x20font-bold\x22>(перевищує\x20max\x20','Утеплення\x20стін\x20не\x20дасть\x20очікуваного\x20ефекту,\x20якщо\x20вікна\x20залишаються\x20холодними.','\x20Вт\x20з\x20запасом\x20—\x20','pr4-cabtype','δ<sub>1</sub>\x20=\x20','length','<div\x20class=\x22bg-amber-50\x20text-amber-800\x20border-l-4\x20border-amber-500\x20p-2\x20mt-2\x20text-sm\x22>ℹ\x20Один\x20ТЕН\x20','D_CABLE','Перевірка\x20відповідності\x20критеріям\x20електричної\x20безпеки','details','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-amber-800\x20border-b-2\x20border-amber-100\x20pb-2\x20mb-4\x22>Експертний\x20звіт\x20—\x20Кабельна\x20тепла\x20підлога</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','Двожильний\x20—\x20один\x20холодний\x20кінець\x20до\x20терморегулятора','»\x20становить\x20лише\x20','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-[10px]\x20text-purple-600\x20mt-2\x22>⚡\x20=\x20переможець\x20зміниться.\x20Чим\x20більше\x20таких\x20позначок\x20—\x20тим\x20менш\x20стабільний\x20ваш\x20вибір\x20і\x20тим\x20ретельніше\x20потрібно\x20обґрунтувати\x20ваги.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','object','<h3>Додаткові\x20параметри\x20контуру\x20водяної\x20теплої\x20підлоги</h3>','bind','\x20Вт/м²\x20для\x20','<h2>Розрахунок:</h2>','meta\x20charset=\x22utf-8\x22>','\x20А</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>','°C.\x20','</div>','двожильний','level','\x20K</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{ст}\x20=\x20\x5cfrac{S_{ст}}{R_{ст}}\x20\x5ccdot\x20\x5cDelta\x20T\x20\x5ccdot\x20K_{ор}\x20=\x20\x5cfrac{','для\x20ламінату\x20або\x20дерев’яного\x20покриття\x20необхідно\x20залишити\x20обмеження\x20температури\x20підлоги\x20на\x20терморегуляторі\x20та\x20перевірити\x20вимоги\x20виробника\x20покриття','typesetPromise','perc','$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','pr3-results','<p\x20class=\x22caption\x22>Рисунок\x201\x20—\x20Радарна\x20діаграма\x20експертних\x20оцінок\x20систем\x20електричного\x20опалення\x20за\x20чотирма\x20критеріями.</p>','Індукційний','\x20грн/кВт·год</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$\x5ctau\x20=\x20\x5cfrac{m\x20\x5ccdot\x20c\x20\x5ccdot\x20\x5cDelta\x20T}{P\x20\x5ccdot\x203600}\x20=\x20\x5cfrac{','nextElementSibling','передбачено\x20контактор\x20для\x20розвантаження\x20терморегулятора','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-500\x20mt-2\x22>r\x20=\x201/(57×','Варіант\x201\x20—\x20квартира,\x20економія\x20рахунків','$$</div>','-20,2,170','3ph_sym','Кількість\x20ТЕНів','Ефективність','Розрахункова\x20температура\x20біля\x20кабелю\x20≈\x20','\x20мм²\x20має\x20достатній\x20запас\x20за\x20струмом\x20і\x20падінням\x20напруги:\x20ΔU\x20=\x20','Гоцуляк\x20М.','bg-red-50\x20border-red-200\x20text-red-800','speed','data:,','stripCheckSymbols','Кабельна\x20тепла\x20підлога','pr4-variant-note','°C.\x20Отримане\x20значення\x20використовується\x20для\x20підбору\x20насоса,\x20арматури\x20та\x20балансування\x20гілок\x20опалення.','isArray','remove','0.05','Тепліша\x20кліматична\x20зона,\x20але\x20фасад\x20має\x20північну\x20орієнтацію.','_clamp','%,\x20тому\x20необхідно\x20збільшити\x20переріз,\x20скоротити\x20трасу\x20або\x20змінити\x20схему\x20живлення.','Поле\x20','</strong></p></section>','176619soHMwy','\x20−\x20(','freeze','ПІБ\x20студента\x20занадто\x20довге.\x20Максимум\x20—\x2080\x20символів.','pr4-insul','tout','getOwnPropertyNames','systemRows','\x20мм,\x20потрібно\x20щонайменше\x20','min','function','\x20\x5ccdot\x20','через\x20значну\x20інерційність\x20стяжки\x20доцільно\x20застосувати\x20програмований\x20режим\x20роботи,\x20а\x20не\x20короткочасне\x20ручне\x20вмикання','deltaT','Несиметричне\x20трифазне\x20навантаження','data','/title>','Важливий\x20швидкий\x20прогрів\x20після\x20перерви\x20в\x20роботі.','Івано-Франківський\x20національний\x20технічний\x20університет\x20нафти\x20і\x20газу','\x20Вт/м²\x20>\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20Вт/м</strong>,\x20L\x20=\x20<strong>','-variant-note','width=1024,height=768','title','Площа\x20стіни\x20нетто,\x20м²','Система\x20може\x20розглядатися\x20як\x20основне\x20електроопалення:\x20корисна\x20потужність\x20','Діагностика\x20помилок\x20проєктування\x20теплої\x20підлоги','setTimeout','&lt;','оптимізувати\x20кабельну\x20лінію\x20за\x20перерізом\x20або\x20довжиною\x20траси','\x20+\x20\x5cfrac{1}{','2400090YfXyZO','^\x5ccirc\x5ctext{C}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-500\x20mb-2\x22>α<sub>пов</sub>\x20=\x2010.8\x20Вт/(м²·К)\x20—\x20горизонтальна\x20поверхня\x20вгору\x20(конвекція\x20+\x20випромінювання).</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20м</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Будівельна</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Маса\x20стяжки:\x20<strong>','group','Перевірка\x20температури\x20поверхні\x20показує\x20t<sub>пов</sub>\x20=\x20','Оскільки\x20обрано\x20водяну\x20теплу\x20підлогу\x20з\x20малим\x20перепадом\x20температур\x20ΔT\x20=\x20','Варіант\x208\x20—\x20засклена\x20лоджія','Конфігурація\x20мережі,\x20кабелю\x20та\x20захисту\x20відповідає\x20прийнятим\x20критеріям\x20розрахунку.','\x20кВт</strong>\x20(','стяжки','bg-amber-50\x20border-amber-200\x20text-amber-800','%</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>','department','S<sub>PE</sub>\x20=\x20S<sub>фази</sub>','text-blue-700','(керуючий,\x20через\x20контактор)','split','Конструкція\x20стіни','NORMS','active','Варіант\x208\x20—\x20фанкойли\x2012\x20кВт','<h3>Вагові\x20коефіцієнти</h3><table><thead><tr><th>Критерій</th><th>Вага</th><th>Нормована\x20вага</th></tr></thead><tbody>','Варіант\x201\x20—\x20Київ,\x20кімната\x20у\x20цегляному\x20будинку','\x20кВт,\x20кожен\x20«фаза—нуль»\x20(220\x20В).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20I<sub>ф</sub>\x20=\x20<strong>','kLoad','Необхідно\x20ввести\x20ПІБ\x20студента\x20перед\x20формуванням\x20звіту.','\x20А</strong>.\x20Нуль\x20навантажений:\x20I<sub>N</sub>\x20=\x20I<sub>ф</sub>\x20=\x20<strong>','Не\x20вдалося\x20оновити\x20результати\x20ПР2\x20перед\x20формуванням\x20звіту.\x20Повторіть\x20розрахунок\x20ПР2.','Незвично\x20велика\x20товщина\x20несучого\x20шару','}\x20=\x20','збільшити\x20термічний\x20опір\x20зовнішньої\x20стіни,\x20бо\x20R<sub>ст</sub>\x20=\x20','Недопустиме\x20значення\x20для\x20списку\x20','\x20перекриває\x20тепловтрати\x20','°C;\x20це\x20','\x20год</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Стяжка\x20над\x20каб.:\x20<strong>','Швидкість','click','%</td>','pr4-plin','Вікно\x20друку\x20було\x20закрите\x20до\x20завершення\x20формування\x20звіту.\x20Натисніть\x20кнопку\x20ще\x20раз\x20і\x20дочекайтеся\x20появи\x20діалогу\x20друку.','Варіант\x207\x20—\x20тепла\x20підлога\x20над\x20підвалом\x2012\x20кВт','Площа\x20укладання','Відрив\x20від\x20найближчої\x20альтернативи\x20«','vent','Температура\x20поверхні\x20перевищує\x20допустиму','За\x20мінімальними\x20експлуатаційними\x20витратами\x20кращою\x20є\x20система\x20«','Варіант\x205\x20—\x20індукційний\x20котел\x209\x20кВт','Живлення\x20виконано\x20від\x20однофазної\x20мережі,\x20тому\x20студенту\x20слід\x20особливо\x20уважно\x20перевірити\x20виділену\x20потужність\x20вводу,\x20падіння\x20напруги\x20та\x20одночасну\x20роботу\x20інших\x20споживачів.','alpha_int','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20my-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','option','</td></tr>','<h2>Висновок</h2>','10,Фанкойли','w-full\x20bg-amber-700\x20text-white\x20font-bold\x20py-3\x20rounded\x20shadow\x20hover:bg-amber-800\x20transition','w-full\x20bg-indigo-800\x20text-white\x20font-bold\x20py-3\x20rounded\x20shadow\x20hover:bg-indigo-900\x20transition','destroy','report-toolbar\x20mt-6\x20pt-4\x20border-t\x20border-slate-200','Падіння\x20напруги\x20близьке\x20до\x20практичної\x20межі','radarChartInstance','pr2-q','[data-report-export=\x22pr2\x22]','bg-red-50','&#39;','<tr\x20class=\x22total-row\x22><td>Разом</td><td>','icon','rWall','\x20→\x20<strong>','\x20кВт</strong>\x20для\x20системи\x20<strong>«','\x20А</strong>\x20·\x20ΔI\x20=\x20<strong>','Покриття\x20підлоги\x20має\x20великий\x20тепловий\x20опір','<section\x20class=\x22report-section\x22><h2>Вхідні\x20дані</h2>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-blue-800\x20border-b-2\x20border-blue-100\x20pb-2\x20mb-4\x22>Аналітичний\x20звіт\x20—\x20Тепловий\x20баланс</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','deviceName','Браузер\x20не\x20надав\x20доступ\x20до\x20вікна\x20друку.\x20Перевірте\x20дозвіл\x20Pop-ups\x20and\x20redirects\x20для\x20цієї\x20сторінки\x20та\x20повторіть\x20спробу.','Вікна\x20не\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20(','#ea580c','</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','1.10','<!doctype\x20html>','reviewer','врахувати\x20вплив\x20cosφ\x20на\x20струм\x20і\x20вибір\x20апаратів\x20захисту','\x20Вт\x20>\x20','none','✓\x20забезпечено','\x20м³/год</strong>\x20(','Трифазний\x20індукційний\x20котел\x20з\x20урахуванням\x20cosφ\x20менше\x20одиниці.','Обрано\x20індукційний\x20котел\x20із\x20cosφ\x20=\x20','<div\x20class=\x22report-word\x22>ЗВІТ</div>','Клімат\x20і\x20зовнішні\x20умови','),\x20тому\x20специфікацію\x20не\x20слід\x20вважати\x20придатною\x20до\x20реалізації\x20без\x20усунення\x20помилок.','pTen','контактор\x20потрібно\x20залишити\x20у\x20специфікації,\x20оскільки\x20пряме\x20комутування\x20такої\x20потужності\x20терморегулятором\x20є\x20небажаним','variantId','<section\x20class=\x22report-section\x20chart-section\x22>','currentNode','&quot;','\x20\x5ccdot\x203600}\x20=\x20','Температурний\x20перепад\x20ΔT','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@page\x20{\x20size:\x20A4;\x20margin:\x2020mm\x2015mm\x2018mm\x2025mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20*\x20{\x20box-sizing:\x20border-box;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20body\x20{\x20margin:\x200;\x20color:\x20#000;\x20background:\x20#fff;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.35;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-page\x20{\x20min-height:\x20100vh;\x20position:\x20relative;\x20padding-top:\x2012mm;\x20page-break-after:\x20always;\x20text-align:\x20center;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-top\x20{\x20font-size:\x2014pt;\x20line-height:\x201.35;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.department\x20{\x20margin-top:\x2010mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-word\x20{\x20margin-top:\x2045mm;\x20font-size:\x2022pt;\x20font-weight:\x20700;\x20letter-spacing:\x201px;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.work-type\x20{\x20margin-top:\x206mm;\x20font-size:\x2016pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.theme\x20{\x20width:\x20150mm;\x20margin:\x208mm\x20auto\x200;\x20font-size:\x2014pt;\x20font-weight:\x20700;\x20line-height:\x201.4;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20{\x20width:\x2078mm;\x20margin:\x2035mm\x200\x200\x20auto;\x20text-align:\x20left;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20.block\x20+\x20.block\x20{\x20margin-top:\x2010mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-footer\x20{\x20position:\x20absolute;\x20left:\x200;\x20right:\x200;\x20bottom:\x208mm;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20{\x20padding:\x200;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20h1\x20{\x20text-align:\x20center;\x20font-size:\x2016pt;\x20margin:\x200\x200\x208mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20h2\x20{\x20font-size:\x2014pt;\x20margin:\x206mm\x200\x203mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20h3\x20{\x20font-size:\x2014pt;\x20margin:\x204mm\x200\x202mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20p\x20{\x20margin:\x200\x200\x203mm;\x20text-align:\x20justify;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20table\x20{\x20width:\x20100%;\x20border-collapse:\x20collapse;\x20margin:\x202mm\x200\x205mm;\x20font-size:\x2012pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20th,\x20td\x20{\x20padding:\x201.2mm\x202mm;\x20text-align:\x20left;\x20vertical-align:\x20top;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20th\x20{\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.formula\x20{\x20margin:\x202mm\x200\x204mm;\x20text-align:\x20center;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.chart-section\x20{\x20page-break-inside:\x20avoid;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.chart-image\x20{\x20display:\x20block;\x20max-width:\x20170mm;\x20max-height:\x20110mm;\x20margin:\x202mm\x20auto\x203mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.caption\x20{\x20text-align:\x20center;\x20font-size:\x2012pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-assistive-mml,\x20.MJX_Assistive_MathML,\x20math[aria-hidden=\x22true\x22]\x20{\x20display:\x20none\x20!important;\x20visibility:\x20hidden\x20!important;\x20height:\x200\x20!important;\x20width:\x200\x20!important;\x20overflow:\x20hidden\x20!important;\x20position:\x20absolute\x20!important;\x20clip:\x20rect(1px,\x201px,\x201px,\x201px)\x20!important;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-container\x20{\x20display:\x20inline-block;\x20max-width:\x20100%;\x20overflow-x:\x20auto;\x20overflow-y:\x20hidden;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20{\x20break-inside:\x20auto;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@media\x20print\x20{\x20.chart-section\x20{\x20break-inside:\x20avoid;\x20page-break-inside:\x20avoid;\x20}\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20','20,Біметалеві\x20радіатори','textContent','<h3>CAPEX</h3><table><tbody>','btn-','Задайте\x20мінімальний\x20повітрообмін\x20або\x20явно\x20обґрунтуйте\x20режим\x20герметичного\x20приміщення.','Тепловтрати\x20мають\x20бути\x20>\x200','pr3-floor-cover','Котедж\x20з\x20швидкореагуючими\x20радіаторами\x20та\x20прихованою\x20прокладкою.','push','\x20грн.','Південна\x20зона\x20з\x20підвищеною\x20часткою\x20вікон,\x20але\x20без\x20перевищення\x20геометричних\x20меж.','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>','<section\x20class=\x22report-section\x22>','/style>','Є\x20ризик\x20прокладання\x20кабелю\x20під\x20стаціонарними\x20меблями\x20або\x20обладнанням.','є\x20критичні\x20помилки','P\x20=\x20','Сума\x20ваг\x20не\x20може\x20бути\x200','</div></div>','<div\x20class=\x22summary-box\x22><strong>Загальна\x20теплова\x20потужність:</strong>\x20ΣQ\x20=\x20','%)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Вент.:\x20','trim','Перевірка\x20відповідності\x20конструкції\x20теплої\x20підлоги\x20критеріям\x20проєктування','add','/head>','За\x20підвищеної\x20температури,\x20групової\x20прокладки\x20або\x20поганих\x20контактів\x20кабель\x20може\x20працювати\x20на\x20межі.','MathJax\x20error:','-18,2,160','pr1-rwin','°C\x20для\x20ламінату/дерева.','Аудит\x20електричної\x20безпеки\x20та\x20помилок\x20проєктування','Не\x20знайдено\x20блок\x20висновку\x20ПР2.\x20Повторіть\x20розрахунок\x20ПР2\x20і\x20сформуйте\x20звіт\x20ще\x20раз.','°C,\x20тому\x20розрахункова\x20витрата\x20','Запас\x20на\x20старіння\x20контактів\x20і\x20реальні\x20умови\x20прокладки\x20невеликий.','message','Варіант\x201\x20—\x20ванна\x20кімната\x205\x20м²','Тривалість\x20сезону\x20має\x20бути\x20>\x200\x20діб','\x20А</strong>,\x20кабельну\x20лінію,\x20ПЗВ,\x20захисний\x20провідник\x20PE,\x20систему\x20зрівнювання\x20потенціалів\x20і\x20гідравлічну\x20витрату\x20теплоносія.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>','S<sub>вік</sub>\x20=\x20','pr4','<span\x20class=\x22ml-2\x20bg-red-100\x20text-red-800\x20px-2\x20py-0.5\x20rounded\x20text-[10px]\x20uppercase\x20tracking-wide\x22>є\x20критичні\x20помилки</span>','\x20—\x20','$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$E_{базове}\x20=\x20','script>','0.05,Ламінат\x20(спеціальний)','Помилка\x20застосування\x20варіанта:\x20','title>Формування\x20звіту\x20ПР3','%,\x20Iдоп/QF\x20=\x20','2ph_asym','<h2>Діаграма\x20профілів\x20систем</h2>','\x20<\x20Rmin\x20=\x20','Добре\x20утеплена\x20лоджія\x20з\x20плиткою,\x20без\x20холодної\x20балконної\x20плити\x20у\x20розрахунку.','Індукційний\x20котел\x20є\x20трифазним\x20пристроєм.\x20Оберіть\x203\x20ТЕНи\x20(3\x20фази).','\x20Вт.','Варіант\x205\x20—\x20Дніпро,\x20залізобетонна\x20панель\x20з\x20XPS','Діаграма\x20недоступна\x20для\x20вставки\x20у\x20звіт.\x20Повторіть\x20розрахунок\x20ПР2.','<div\x20class=\x22text-red-600\x20text-xs\x20mt-2\x20font-bold\x22>⚠\x20Паркет\x20(R=','Варіант\x203\x20—\x20душова\x206\x20м²','одножильний','\x20м²·К/Вт.\x20Потрібне\x20утеплення!</div>','<div\x20class=\x22work-type\x22>з\x20практичної\x20роботи\x20№','Q_MAX','<table><thead><tr><th>Система</th><th>WSM</th><th>η</th><th>Сезонне\x20споживання,\x20кВт·год</th><th>OPEX</th><th>CAPEX</th><th>Окупність</th></tr></thead><tbody>','Варіант\x2010\x20—\x20великий\x20будинок\x2018\x20кВт,\x20сталеві\x20панельні','\x20А.\x20ΔU\x20=\x20','pr1-d1','pr4-results','button','\x20Вт.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>TR1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Терморегулятор\x20програмований\x20<strong>','Типова\x20квартира\x20з\x20трифазним\x20симетричним\x20ТЕНовим\x20котлом.','error','image/png','info','<section\x20class=\x22report-section\x20avoid-break\x22><h2>Вибраний\x20варіант</h2><p><strong>','Типова\x20ванна\x20з\x20плиткою,\x20теплою\x20основою\x20та\x20безпечним\x20кроком\x20кабелю.','R_win','\x20більше\x20максимуму\x20','script\x20async\x20id=\x22MathJax-script\x22\x20src=\x22https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-svg.js\x22>','0.03,Лінолеум\x20/\x20ПВХ-плитка','Площа\x20укладання\x20занадто\x20близька\x20до\x20загальної\x20площі','збільшити\x20термічний\x20опір\x20зовнішньої\x20стіни\x20шляхом\x20збільшення\x20шару\x20утеплювача\x20або\x20вибору\x20матеріалу\x20з\x20меншим\x20коефіцієнтом\x20теплопровідності','seasonDays','ІЧ\x20панелі','\x20+\x20','Варіант\x202\x20—\x20дача\x20вихідного\x20дня','Вентиляція\x20або\x20інфільтрація\x20прийнята\x20нульовою','»\x20становить\x20','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>','Варіант\x2010\x20—\x20технічне\x20приміщення\x20з\x20душовою','#b91c1c','t<sub>пов</sub>\x20=\x20','\x20м²·К/Вт','потребує\x20обов’язкового\x20зниження\x20питомої\x20потужності\x20або\x20зміни\x20покриття','toLocaleString','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✓\x20Відповідає\x20ДБН\x20В.2.6-31:2021\x20(',':\x20потрібно\x20','Помилка\x20ПР1:\x20',')\x20блокує\x20тепло.\x20Потрібна\x20підвищена\x20t\x20подачі\x20—\x20знижується\x20ресурс\x20котла\x20і\x20стяжки.</div>','»,\x20тому\x20різницю\x20CAPEX\x20слід\x20порівнювати\x20з\x20можливою\x20економією\x20протягом\x20сезону.','wallShare','sub','Критично','<p>','contributions','}\x5ccdot','першочергово\x20слід\x20зменшити\x20фактичну\x20питому\x20тепловіддачу:\x20збільшити\x20крок\x20укладання,\x20зменшити\x20лінійну\x20потужність\x20кабелю\x20або\x20обрати\x20покриття\x20з\x20меншим\x20термічним\x20опором','1ten_380','Цільова\x20питома\x20потужність','toggle','Площа\x20укладання\x20має\x20бути\x20>\x200','\x20мм².','pr1-mat2','floorCover','значну\x20увагу\x20слід\x20приділити\x20теплоізоляції\x20основи,\x20оскільки\x20втрати\x20вниз\x20помітно\x20зменшують\x20корисну\x20потужність\x20системи','\x20кВт·год\x20·\x20','%</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p\x20class=\x22text-xs\x20text-indigo-700\x20mt-1\x22>100%\x20=\x20гіпотетична\x20система\x20з\x2010\x20балами\x20по\x20всіх\x20критеріях\x20при\x20ваших\x20вагових\x20коефіцієнтах.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-[11px]\x20text-left\x20border-collapse\x20mb-4\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-[10px]\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x22>Система</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>WSM</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>η</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>E,\x20кВт·год</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>OPEX,\x20₴</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-right\x22>CAPEX,\x20₴</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<th\x20class=\x22p-2\x20text-center\x22>Окупність</th>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>','C\x20—\x20резистивне/ТЕНове\x20навантаження\x20(cosφ=1.0)','\x20мм</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Енергоспоживання</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>E<sub>сезон</sub>:\x20<strong>','Не\x20знайдено\x20елемент\x20#','Не\x20вдалося\x20оновити\x20результати\x20ПР4\x20перед\x20формуванням\x20звіту.\x20Повторіть\x20розрахунок\x20ПР4.','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>1.\x20Крок\x20укладання\x20кабелю</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-50\x20border\x20border-blue-200\x20text-blue-800\x20p-3\x20rounded\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Теоретичний\x20крок:\x20','Підозріло\x20мала\x20вентиляція','title>Звіт\x20ПР','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>2.\x20Перевірка\x20світлопрозорих\x20конструкцій</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-4\x22>','100565qUzuzV','startsWith','pr2-tariff','getStr','rWin','\x22\x20alt=\x22Радарна\x20діаграма\x20профілів\x20систем\x20електричного\x20опалення\x22>','Wood','Варіант\x2010\x20—\x20преміальний\x20будинок','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','передбачити\x20заміну\x20або\x20модернізацію\x20світлопрозорих\x20конструкцій\x20до\x20нормативного\x20рівня\x20теплозахисту','-22,1,187','.tab-btn','<div\x20class=\x22formula\x22>$$Q_{ст}=\x5cfrac{S_{ст}}{R_{ст}}\x5ccdot\x5cDelta\x20T\x5ccdot\x20K_{ор}=\x5cfrac{','\x20°C','Дуже\x20велика\x20частка\x20скління','LEVELS','\x20\x5ctext{\x20кВт·год}$$</div>','contains','pr3-laying','color','\x20+\x20\x5cfrac{','»\x20визначено\x20розрахункову\x20витрату\x20теплоносія\x20','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-center\x22>','Рівень\x20теплоізоляції\x20будівлі','dot','\x20<\x20','fields','wall','Важка\x20несуча\x20конструкція\x20компенсується\x20якісним\x20зовнішнім\x20утепленням.','sWall','wood','pr4-base','Електрокотел','}+\x5cfrac{','Розрахунок\x20виявив\x20конструктивні\x20елементи,\x20які\x20не\x20досягають\x20нормативного\x20рівня\x20теплозахисту.','»</strong>.\x20У\x20результаті\x20визначено\x20розрахунковий\x20струм\x20<strong>','</th><td>','bg-blue-50\x20border-blue-200\x20text-blue-800','Варіант\x207\x20—\x20орендна\x20квартира','Варіант\x209\x20—\x20офіс\x20з\x20нічним\x20зниженням','E_sys','pr1-swin','Варіант\x206\x20—\x20Вінниця,\x20старий\x20цегляний\x20фонд','<p>Інтегральний\x20рейтинг\x20системи\x20визначається\x20методом\x20зважених\x20сум:</p>','pr1-swall','options','span','renderMath','Багатокритеріальний\x20аналіз\x20систем','Тепловтрати\x20через\x20огородження\x20не\x20мають\x20фізичного\x20сенсу.','style','Вікна\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20(','Опалювальні\x20прилади','pr2-capex-c','chartId','0.81','\x20Вт\x20(','<div\x20class=\x22formula\x22>$$Q_{вент}=\x5cfrac{c_{пов}\x5ccdot\x5crho_{пов}}{3600}\x5ccdot\x20L\x5ccdot\x5cDelta\x20T=\x5cfrac{1005\x5ccdot1.2}{3600}\x5ccdot','<section\x20class=\x22report-section\x22><h2>Вибраний\x20варіант</h2><p><strong>','Багатокритеріальний\x20аналіз\x20систем\x20електричного\x20опалення\x20методом\x20зважених\x20сум','0.01,Tile','\x20кВт)</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Струм:\x20<strong>','_calcPE','\x20та\x20сезонне\x20споживання\x20близько\x20','\x20м³/год.','%\x20від\x20загального\x20балансу','pr2-pe','\x20см</strong>\x20(кратно\x202.5\x20см\x20—\x20крок\x20монтажної\x20сітки).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<br>Фактична\x20питома\x20потужність:\x20<strong>','</span></strong>\x20—\x20рейтинг\x20','display','Покриття\x20підлоги','Варіант\x203\x20—\x20Львів,\x20газобетонний\x20фасад','crit','<span\x20class=\x22inline-block\x20mr-1\x20mb-1\x20px-2\x20py-0.5\x20rounded\x20text-[10px]\x20','Варіант\x206\x20—\x20душова\x20при\x20спортзалі','Для\x20електрокотла\x20доцільно\x20звернути\x20увагу\x20на\x20якість\x20регулювання,\x20балансування\x20радіаторних\x20гілок\x20і\x20зменшення\x20втрат\x20у\x20трубопроводах.','Обрана\x20система\x20також\x20має\x20найменші\x20сезонні\x20експлуатаційні\x20витрати\x20серед\x20порівнюваних\x20варіантів.','°C.','Більше\x20приміщення\x20з\x20плиткою\x20та\x20одножильним\x20кабелем\x20для\x20тренування\x20схеми\x20підключення.','has','Вентиляція\x20/\x20інфільтрація','block','pr2-capex-i','bg-green-50\x20border-green-200\x20text-green-800','MIN_SCREED_ABOVE','</strong>\x20з\x20інтегральним\x20рейтингом\x20<strong>','pr2-z','nodeType','toLowerCase','isFloor','reduce','1.0','Потужний\x20трифазний\x20вузол\x20з\x20відкритою\x20прокладкою\x20кабельної\x20лінії.','Кабельна\x20підлога\x20не\x20перекриває\x20тепловтрати\x20як\x20основне\x20опалення','ventShare','qWin','tInt','\x20Орієнтовно\x20товщину\x20утеплювача\x20слід\x20збільшити\x20щонайменше\x20до\x20','pr4-zone','<div\x20class=\x22bg-green-50\x20border\x20border-green-200\x20text-green-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✓\x20ДБН\x20В.2.5-24:2012\x20дотримано:\x20t<sub>пов</sub>\x20=\x20','pr3-variant-note','[data-report-export=\x22pr3\x22]','Потужність\x20перекриває\x20тепловтрати\x20без\x20нормативного\x20запасу','selectedIndex','студенту-енергетику\x20доцільно\x20або\x20позначити\x20систему\x20як\x20комфортний\x20підігрів,\x20або\x20передбачити\x20додаткове\x20джерело\x20тепла\x20чи\x20зменшити\x20тепловтрати\x20огороджень','purpose','bg-indigo-50\x20font-bold','scorePercent','Кафедра\x20електричної\x20інженерії','),\x20які\x20необхідно\x20пояснити\x20у\x20звіті\x20та\x20врахувати\x20при\x20остаточному\x20виборі\x20конструкції.','</p></section>','</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>ДТП</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Датчик\x20температури\x20підлоги\x20<strong>NTC\x2010\x20кОм</strong>,\x20у\x20гофрі\x20⌀16\x20мм</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Закладається\x20у\x20стяжку\x20між\x20витками\x20кабелю,\x20в\x20гофротрубі\x20для\x20можливості\x20заміни\x20без\x20розбирання\x20підлоги.\x20Обмежує\x20t<sub>пов</sub>\x20=\x20','pr2-w2','</div></section>','У\x20звіті\x20обґрунтуйте\x20роботу\x20без\x20запасу\x20або\x20збільшіть\x20площу/потужність\x20у\x20допустимих\x20межах.','Варіант\x202\x20—\x20Харків,\x20квартира\x20з\x20пустотілої\x20цегли','2core','\x20м</strong>,\x20','\x20Вт\x20—\x20пряме\x20підключення.','Обрано\x20ТЕНовий\x20котел\x20із\x20cosφ\x20=\x20','CAPEX\x20для\x20системи\x20','t\x20середня\x20сезону\x20має\x20бути\x20<\x2020°C','°C,\x20розрахункова\x20витрата\x20теплоносія\x20становить\x20','slice','\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{вент}\x20=\x20\x5cfrac{c_{пов}\x20\x5ccdot\x20\x5crho_{пов}}{3600}\x20\x5ccdot\x20L\x20\x5ccdot\x20\x5cDelta\x20T\x20=\x20\x5cfrac{1005\x20\x5ccdot\x201.2}{3600}\x20\x5ccdot\x20','</section>','У\x20звіті\x20перевірте\x20виділену\x20потужність\x20за\x20технічними\x20умовами.','Для\x20великої\x20потужності\x20потрібна\x20каскадна\x20логіка\x20ПЗВ','window.MathJax={tex:{inlineMath:[[\x27$\x27,\x27$\x27],[\x27\x5c\x5c(\x27,\x27\x5c\x5c)\x27]],displayMath:[[\x27$$\x27,\x27$$\x27],[\x27\x5c\x5c[\x27,\x27\x5c\x5c]\x27]]},svg:{fontCache:\x27none\x27},options:{enableMenu:false}};','\x20=\x20','</td>','Помилка\x20формування\x20звіту:\x20','\x20р.','pr3-steps','</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>ΔT:\x20<strong>','Тимчасове\x20перебування,\x20плитка,\x20зона\x20з\x20обмеженням\x20поверхні\x20до\x2031°C.','допускається\x20пряме\x20силове\x20підключення\x20через\x20терморегулятор\x20до\x2016\x20А','°C.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','Товщина\x20утеплювача\x20не\x20може\x20бути\x20від\x27ємною','\x20≥\x20R<sub>min</sub>\x20=\x20','theme','qTotal','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</ul>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','114sjAJDr','Недооблік\x20інфільтрації\x20може\x20занизити\x20потрібну\x20потужність\x20опалення.','Компактний\x20санвузол:\x20мала\x20площа,\x20плитка,\x20двожильний\x20кабель.','$$\x5cDelta\x20U\x20=\x20\x5cfrac{\x5csqrt{3}\x20\x5ccdot\x20I\x20\x5ccdot\x20L\x20\x5ccdot\x20(r\x20\x5ccos\x5cvarphi\x20+\x20x\x20\x5csin\x5cvarphi)}{U_{л}}\x20\x5ccdot\x20100\x20=\x20','перед\x20інтерпретацією\x20теплової\x20потужності\x20потрібно\x20усунути\x20критичні\x20помилки\x20у\x20вихідних\x20даних,\x20оскільки\x20вони\x20можуть\x20спотворити\x20результат\x20розрахунку','Мережа\x20живлення','createTreeWalker','value','Розгляньте\x20наступний\x20більший\x20переріз\x20кабелю.','pr1','пройдено','</h3><table\x20class=\x22input-table\x22><tbody>','<div\x20class=\x22box\x22><h1>Формування\x20PDF-звіту\x20ПР4...</h1><p>Будь\x20ласка,\x20не\x20закривайте\x20це\x20вікно.\x20Після\x20підготовки\x20документа\x20автоматично\x20відкриється\x20діалог\x20друку.</p></div>','$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>5.\x20Специфікація\x20(Електрозахист\x20+\x20Автоматика)</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-sm\x20text-left\x20border-collapse\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-xs\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr><th\x20class=\x22p-2\x22>Поз.</th><th\x20class=\x22p-2\x22>Обладнання</th><th\x20class=\x22p-2\x22>Обґрунтування</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>НК</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Нагрівальний\x20кабель\x20<strong>','.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>RCD1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>ПЗВ\x20<strong>','дерев\x27яних\x20покриттів','перевірити\x20рівномірність\x20навантаження\x20фаз\x20і\x20достатність\x20виділеної\x20потужності','<tr><td>Середня\x20температура\x20сезону,\x20°C</td><td>','style>body{font-family:Arial,sans-serif;margin:48px;color:#0f172a;background:#f8fafc}.box{max-width:720px;margin:0\x20auto;background:white;border-radius:14px;padding:28px;box-shadow:0\x2018px\x2040px\x20rgba(15,23,42,.12)}h1{font-size:22px;margin:0\x200\x2010px;color:#92400e}p{font-size:14px;line-height:1.55;color:#475569}','Блок\x20висновку\x20ПР2\x20не\x20містить\x20тексту\x20для\x20перенесення\x20у\x20звіт.','inputs','Контур\x2050/40\x20з\x20малим\x20температурним\x20перепадом\x20і\x20більшою\x20витратою.','Можливий\x20перекіс\x20фаз\x20або\x20навантаження\x20нульового\x20провідника.',',\x20але\x20не\x20забезпечує\x20нормативний\x20запас:\x20корисна\x20потужність\x20','R<sub>пок</sub>\x20=\x20','Покриття\x20чутливе\x20до\x20перегріву','<p>Базове\x20сезонне\x20споживання\x20до\x20урахування\x20ККД\x20системи:</p>','η\x20системи\x20','q<sub>вгору</sub>\x20=\x20','ceil','payback','<p>Термічний\x20опір\x20багатошарової\x20огороджувальної\x20конструкції\x20визначено\x20з\x20урахуванням\x20опорів\x20тепловіддачі\x20внутрішньої\x20та\x20зовнішньої\x20поверхонь.</p>','values','pr4-variant',',\x20кабель\x20живлення\x203×','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x20font-bold\x22>✗\x20Питома\x20потужність\x20','Котел\x20може\x20не\x20вийти\x20на\x20номінальну\x20потужність,\x20кабель\x20і\x20контакти\x20працюватимуть\x20у\x20гіршому\x20тепловому\x20режимі.','from','Варіант\x2010\x20—\x20Запоріжжя,\x20компактний\x20газобетонний\x20фасад','closed','pr2-w1','Малий\x20запас\x20за\x20допустимим\x20струмом\x20кабелю','sWin','\x20Вт</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>L<sub>кабелю</sub>:\x20<strong>','bottom','Монтаж','pr4-ds','0.01,Керамічна\x20плитка\x20/\x20Керамограніт','</td><td>','\x20з\x20нормативним\x20запасом\x20k<sub>з</sub>\x20=\x20','Сформувати\x20PDF-звіт\x20ПР4','%\x20>\x205%!\x20Скоротіть\x20трасу\x20або\x20збільшіть\x20переріз.</span>','border-red-400','ПІБ\x20студента\x20має\x20містити\x20щонайменше\x203\x20символи.','930573ZJRDTb','check-ok','hidden','pr3-variant','pr2','replaceWith','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20rounded-lg\x20p-3\x20mt-4\x20text-xs\x20text-slate-600\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>Система\x20заземлення:</strong>\x20Корпус\x20котла,\x20металеві\x20труби\x20опалення,\x20радіатори\x20(при\x20металевих\x20підключеннях)\x20мають\x20бути\x20приєднані\x20до\x20системи\x20зрівнювання\x20потенціалів\x20(ДСУП)\x20провідником\x20ПВ3\x20не\x20менше\x20','передбачити\x20модернізацію\x20світлопрозорих\x20конструкцій,\x20оскільки\x20R<sub>вік</sub>\x20=\x20','δ<sub>2</sub>\x20=\x20','ΔU\x20=\x20','focus','attributes','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Гідравліка</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Прилади:\x20<strong>','\x20Вт/м²!)</span>','Коротший\x20сезон:\x20CAPEX\x20і\x20швидкість\x20стають\x20майже\x20рівнозначними.','\x20А.','pr2-text-res','\x20кВт</strong>.\x20Основним\x20каналом\x20втрат\x20є\x20<strong>','report-toolbar\x20mt-6','zoneName','\x20А.\x20','прийняті\x20огороджувальні\x20конструкції\x20та\x20повітрообмін\x20можна\x20використовувати\x20для\x20подальшого\x20підбору\x20системи\x20електрообігріву','Зменшіть\x20потужність,\x20збільшіть\x20товщину\x20стяжки\x20або\x20оберіть\x20плитку.','\x20кВт·год.','Підлога\x20проходить\x20базову\x20перевірку\x20як\x20інженерне\x20рішення.','replace','\x20зона):\x20Rвік\x20=\x20','0.040','\x20м³/год\x20при\x20ΔT\x20=\x20','MathJax','toFixed','isFinite','\x20кВт\x20підключений\x20між\x20двома\x20фазами\x20(380\x20В).\x20I\x20=\x20','слід\x20повторно\x20перевірити\x20план\x20розміщення\x20меблів\x20та\x20обладнання,\x20щоб\x20кабель\x20не\x20потрапляв\x20у\x20зони\x20без\x20тепловідведення','<tr><td>Вентиляція\x20та\x20інфільтрація</td><td>','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-xs\x20uppercase\x20tracking-wide\x20text-slate-500\x20mb-2\x20mt-6\x22>Специфікація\x20обладнання</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<table\x20class=\x22w-full\x20text-sm\x20text-left\x20border-collapse\x20shadow-sm\x20bg-white\x20rounded\x20overflow-hidden\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<thead\x20class=\x22bg-slate-100\x20text-slate-500\x20text-xs\x20uppercase\x20font-mono\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr><th\x20class=\x22p-2\x22>Поз.</th><th\x20class=\x22p-2\x22>Обладнання</th><th\x20class=\x22p-2\x22>Обґрунтування</th></tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</thead>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>QF1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Автоматичний\x20вимикач\x20<strong>','необхідно\x20збільшити\x20товщину\x20стяжки\x20над\x20кабелем\x20до\x20нормативного\x20мінімуму,\x20щоб\x20уникнути\x20локального\x20перегріву\x20та\x20руйнування\x20шару','<tr><th>','map','getElementById','\x20А</strong>,\x20крива\x20C</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x20п.3.1.8:\x20I<sub>н</sub>\x20≥\x20I<sub>розр</sub>\x20=\x20','У\x20піковий\x20мороз\x20або\x20при\x20просіданні\x20напруги\x20система\x20може\x20працювати\x20без\x20резерву.','Товщина\x20шару\x201,\x20м','Товщина\x20утеплювача','sqrt','Помилка\x20ПР2:\x20','Міністерство\x20освіти\x20і\x20науки\x20України','Комфорт\x20мікроклімату\x20важливіший\x20за\x20швидкість\x20прогріву.','\x20м²·К/Вт\x20для\x20','pr4-cover','toDataURL','),\x20які\x20студенту\x20необхідно\x20обґрунтувати\x20або\x20усунути\x20перед\x20прийняттям\x20рішення.','-25,1,187','380','div','querySelectorAll','Спочатку\x20виконайте\x20розрахунок\x20ПР1.','<tr><td>Через\x20вікна</td><td>','»,\x20тому\x20остаточний\x20вибір\x20потребує\x20зіставлення\x20рейтингу\x20WSM\x20з\x20OPEX.','\x20м²·К/Вт\x20менше\x20нормативного\x20значення\x20','%\x20при\x20L\x20=\x20','стіни','<section\x20class=\x22report-section\x22><h2>Мета\x20роботи</h2><p>','<h3>1.\x20Термічний\x20опір\x20зовнішньої\x20стіни</h3>','institution','dataset','opex','</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','cover','Фанкойли','Помилка\x20ПР3:\x20','Конфігурація\x20мережі,\x20кабелю\x20та\x20захисту\x20не\x20має\x20критичних\x20суперечностей.','calculate','rowspan','основним\x20напрямом\x20вдосконалення\x20залишається\x20точніше\x20зонування\x20площі\x20укладання\x20та\x20оптимізація\x20графіка\x20роботи\x20терморегулятора\x20для\x20зниження\x20OPEX','w-full\x20bg-blue-800\x20text-white\x20font-bold\x20py-3\x20rounded\x20shadow\x20hover:bg-blue-900\x20transition','pr1-mat1','\x20А,\x20QF\x20=\x20','Вхідні\x20дані\x20ПР1\x20містять\x20неприпустимі\x20нульові\x20або\x20від’ємні\x20значення.','lVent','✗\x20НЕ\x20забезпечено','Варіант\x201\x20—\x20квартира\x209\x20кВт,\x20біметалеві\x20радіатори','\x20мм²</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ПУЕ\x201.7.82:\x20з\x27єднати\x20корпус\x20котла,\x20металеві\x20труби,\x20радіатори\x20з\x20шиною\x20PE.\x20Мін.\x20переріз\x206\x20мм²\x20для\x20ДСУП.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>КБ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Група\x20безпеки\x20котла:\x20<strong>запобіжний\x20клапан\x203\x20бар</strong>\x20+\x20манометр\x20+\x20автоматичний\x20повітровідвідник</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ДБН\x20В.2.5-67:\x20обов\x27язковий\x20елемент\x20для\x20закритих\x20систем.\x20Встановлюється\x20на\x20подачі,\x20вище\x20котла,\x20без\x20запірної\x20арматури\x20між\x20клапаном\x20і\x20котлом.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-amber-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>TC1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кімнатний\x20термостат\x20+\x20<strong>датчик\x20температури\x20теплоносія\x20на\x20зворотному\x20трубопроводі</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Регулювання:\x20кімнатний\x20термостат\x20задає\x20t<sub>повітря</sub>,\x20давач\x20на\x20зворотці\x20—\x20аварійне\x20вимкнення\x20ТЕНів\x20при\x20перегріві\x20теплоносія\x20(уставка\x20~85°C).\x20Для\x20погодозалежної\x20автоматики\x20—\x20додатково\x20зовнішній\x20давач\x20t\x20повітря.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','pr2-i','pr2-w3','\x20діб','Високі\x20тепловтрати:\x20OPEX\x20суттєво\x20впливає\x20на\x20рішення.','<div\x20class=\x22box\x22><h1>Формування\x20PDF-звіту\x20ПР1...</h1><p>Будь\x20ласка,\x20не\x20закривайте\x20це\x20вікно.\x20Після\x20підготовки\x20документа\x20автоматично\x20відкриється\x20діалог\x20друку.</p></div>','Позначте\x20систему\x20як\x20комфортний\x20підігрів\x20або\x20зменшіть\x20тепловтрати/додайте\x20основне\x20джерело\x20тепла.','Система\x20перекриває\x20розрахункові\x20тепловтрати\x20','\x20зона):\x20R\x20=\x20','\x20мм²</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>I<sub>доп</sub>\x20=\x20','pr1-city','<table\x20class=\x22input-table\x22><tbody>','win','Варіант\x208\x20—\x20Полтава,\x20кутова\x20кімната','°C\x20>\x20','Діаграма\x20ще\x20не\x20сформована.\x20Повторіть\x20розрахунок\x20ПР2\x20і\x20сформуйте\x20звіт\x20ще\x20раз.','Однофазний\x20ввід\x20працює\x20близько\x20до\x20межі','getContext','pr4-stot','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@page\x20{\x20size:\x20A4;\x20margin:\x2018mm\x2016mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20*\x20{\x20box-sizing:\x20border-box;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20body\x20{\x20margin:\x200;\x20color:\x20#111827;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Georgia,\x20serif;\x20font-size:\x2014px;\x20line-height:\x201.42;\x20background:\x20#fff;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-page\x20{\x20min-height:\x20260mm;\x20display:\x20flex;\x20flex-direction:\x20column;\x20text-align:\x20center;\x20page-break-after:\x20always;\x20padding:\x206mm\x204mm\x200;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-top\x20{\x20font-size:\x2015px;\x20line-height:\x201.35;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.department\x20{\x20margin-top:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-word\x20{\x20margin-top:\x2022mm;\x20font-size:\x2030px;\x20font-weight:\x20700;\x20letter-spacing:\x200.05em;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.work-type\x20{\x20margin-top:\x208mm;\x20font-size:\x2019px;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.theme\x20{\x20max-width:\x20165mm;\x20margin:\x2010mm\x20auto\x200;\x20font-size:\x2018px;\x20font-weight:\x20700;\x20text-transform:\x20uppercase;\x20line-height:\x201.32;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20{\x20width:\x2072mm;\x20margin:\x2028mm\x200\x200\x20auto;\x20text-align:\x20left;\x20font-size:\x2015px;\x20line-height:\x201.45;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20.block\x20{\x20margin-bottom:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-footer\x20{\x20margin-top:\x20auto;\x20padding-bottom:\x204mm;\x20font-size:\x2015px;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.42;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20p,\x20.report-body\x20li,\x20.report-body\x20td,\x20.report-body\x20th,\x20.report-body\x20div:not(.formula):not(.check-ok):not(.check-fail):not(.summary-box)\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20h1\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20text-align:\x20center;\x20margin:\x200\x200\x209mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20{\x20margin:\x200\x200\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h2\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x200\x200\x204mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h3\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x204mm\x200\x202mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table,\x20.result-table\x20{\x20width:\x20100%;\x20border-collapse:\x20collapse;\x20margin:\x202mm\x200\x205mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th,\x20.input-table\x20td,\x20.result-table\x20th,\x20.result-table\x20td\x20{\x20border:\x201px\x20solid\x20#cbd5e1;\x20padding:\x202.2mm\x202.8mm;\x20vertical-align:\x20top;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th\x20{\x20width:\x2042%;\x20text-align:\x20left;\x20background:\x20#eff6ff;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-table\x20th\x20{\x20background:\x20#eff6ff;\x20text-align:\x20left;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-table\x20td:nth-child(2),\x20.result-table\x20td:nth-child(3)\x20{\x20text-align:\x20right;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.total-row\x20td\x20{\x20font-weight:\x20700;\x20background:\x20#f8fafc;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.formula\x20{\x20border:\x200;\x20border-radius:\x200;\x20padding:\x200;\x20margin:\x202mm\x200\x204mm;\x20overflow-x:\x20auto;\x20color:\x20#111827;\x20font-size:\x2014px;\x20font-family:\x20initial;\x20background:\x20transparent;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.check-ok,\x20.check-fail,\x20.summary-box\x20{\x20border:\x200;\x20border-radius:\x200;\x20padding:\x200;\x20margin:\x202mm\x200\x204mm;\x20background:\x20transparent;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-assistive-mml,\x20.MJX_Assistive_MathML,\x20math[aria-hidden=\x22true\x22]\x20{\x20display:\x20none\x20!important;\x20visibility:\x20hidden\x20!important;\x20height:\x200\x20!important;\x20width:\x200\x20!important;\x20overflow:\x20hidden\x20!important;\x20position:\x20absolute\x20!important;\x20clip:\x20rect(1px,\x201px,\x201px,\x201px)\x20!important;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-container\x20{\x20display:\x20inline-block;\x20max-width:\x20100%;\x20overflow-x:\x20auto;\x20overflow-y:\x20hidden;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.avoid-break\x20{\x20break-inside:\x20avoid;\x20page-break-inside:\x20avoid;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@media\x20print\x20{\x20.report-section\x20{\x20break-inside:\x20auto;\x20}\x20.avoid-break\x20{\x20break-inside:\x20avoid;\x20page-break-inside:\x20avoid;\x20}\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','Варіант\x202\x20—\x20будинок\x2012\x20кВт,\x20сталеві\x20панельні','0.85','Перевірте\x20кратність\x20повітрообміну\x20та\x20кількість\x20людей\x20у\x20приміщенні.','<h3>2.\x20Перевірка\x20світлопрозорих\x20конструкцій</h3>','⚠\x20Лише\x20комфортний\x20підігрів:','ПІБ\x20має\x20містити\x20лише\x20літери,\x20пробіли,\x20крапки,\x20апострофи\x20або\x20дефіси.','colspan','infrared','</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20text-slate-600\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Термін\x20окупності\x20=\x20ΔCAPEX\x20/\x20ΔOPEX<sub>річна</sub>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Якщо\x20система\x20дорожча\x20в\x20монтажі,\x20але\x20дешевша\x20в\x20експлуатації\x20—\x20вона\x20окупиться\x20за\x20вказаний\x20термін.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Якщо\x20дорожча\x20і\x20в\x20CAPEX,\x20і\x20в\x20OPEX\x20—\x20окупність\x20нескінченна\x20(∞).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-purple-50\x20border\x20border-purple-200\x20rounded-lg\x20p-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-xs\x20text-purple-800\x20mb-2\x20uppercase\x20tracking-wide\x22>Аналіз\x20чутливості:\x20хто\x20переможе,\x20якщо\x20пріоритетним\x20стане\x20лише\x201\x20критерій?</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','%)<br>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Вікна:\x20','#1e3a8a','\x20м</strong>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x20opacity-80\x22>','<div\x20class=\x22block\x22><strong>Виконав</strong><br>студент\x20групи\x20','warn','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-indigo-100\x20border\x20border-indigo-200\x20p-4\x20rounded-lg\x20mb-4\x20mt-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p\x20class=\x22text-indigo-900\x22><strong>Оптимальний\x20вибір\x20(WSM):\x20<span\x20class=\x22uppercase\x22>','reportExport','✓\x20Основне\x20опалення:','\x20₴</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-right\x20font-mono\x20text-sm\x22>','R_wall','addEventListener','base','У\x20роботі\x20визначено\x20параметри\x20кабельної\x20теплої\x20підлоги:\x20прийнятий\x20крок\x20укладання\x20','Стіна\x20відповідає\x20ДБН\x20В.2.6-31:2021\x20(','<div\x20class=\x22formula\x22>$$k_{з}\x20=\x20\x5cfrac{20\x20-\x20t_{сер}}{20\x20-\x20t_{розр}}\x20=\x20\x5cfrac{20\x20-\x20(','pr1-variant','createElement','Електрокотельня.\x20Електрозахист\x20та\x20гідравліка','forEach','<section\x20class=\x22avoid-break\x22><h3>','<div\x20class=\x22theme\x22>','\x5ccdot','\x20м²·К/Вт</div>','\x20м²·К/Вт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','год','Варіант\x209\x20—\x20невеликий\x20будинок\x206\x20кВт,\x20чавунні\x20радіатори','1.05','Конфігурація\x20кабельної\x20системи\x20теплої\x20підлоги\x20відповідає\x20прийнятим\x20критеріям\x20розрахунку.','S<sub>PE</sub>\x20=\x2016\x20мм²\x20(S<sub>ф</sub>\x20>\x2016)','screed','body>','У\x20звіті\x20зазначте:\x20100\x20мА\x20—\x20протипожежний\x20захист\x20вводу,\x2030\x20мА\x20—\x20окремі\x20групові\x20лінії.','\x20А</strong>,\x20котушка\x20220\x20В</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>I<sub>розр</sub>\x20=\x20','Невідома\x20практична\x20робота:\x20','year','Плиткова\x20підлога,\x20частина\x20площі\x20зайнята\x20обладнанням,\x20укладання\x20без\x20перегріву.','Енергоефективна\x20стіна\x20з\x20невеликою\x20площею\x20скління\x20та\x20контрольованим\x20повітрообміном.','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>QF1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Автоматичний\x20вимикач\x20<strong>','Довжина\x20кабельної\x20траси','\x20кВт).\x20Струм\x20нуля\x20I<sub>N</sub>\x20≈\x200.</div>','Перейдіть\x20на\x20380\x20В\x20або\x20зменшіть\x20потужність\x20котла/ступінь\x20навантаження.','20,Чавунні\x20радіатори','Скласти\x20специфікацію\x20електрокотельного\x20вузла:\x20визначити\x20електричне\x20навантаження,\x20розрахунковий\x20струм,\x20автоматичний\x20вимикач,\x20кабельну\x20лінію,\x20ПЗВ,\x20захисний\x20провідник,\x20систему\x20зрівнювання\x20потенціалів,\x20групу\x20безпеки\x20та\x20гідравлічну\x20витрату\x20теплоносія.','ELEMENT_NODE',';\x20через\x20реактивну\x20складову\x20струм\x20живлення\x20більший,\x20ніж\x20для\x20ТЕНового\x20котла\x20тієї\x20самої\x20активної\x20потужності,\x20тому\x20студенту\x20слід\x20уважно\x20перевірити\x20автомат,\x20кабель\x20і\x20компенсацію\x20реактивної\x20складової\x20за\x20потреби.','pr1-l','\x20см.\x20Потужність\x20секції:\x20','datasets','[data-report-export=\x22pr4\x22]','Введіть\x20реальну\x20площу\x20зовнішньої\x20стіни\x20без\x20площі\x20прорізів.','</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>','<br>','Кабель\x20ВВГнг-ls\x20','10\x20мА\x20(вологе\x20приміщення,\x20ПУЕ\x207.1.82)','entries','\x20Вт/м².','Площа\x20стіни\x20нетто','\x20кліматичної\x20зони.','style>','Основа\x20знизу','Водяна\x20тепла\x20підлога','max','Значення\x20','Проєктування\x20електрокотельного\x20вузла,\x20вибір\x20електрозахисту\x20та\x20гідравлічних\x20параметрів\x20системи\x20опалення','Фінішне\x20покриття','<img\x20class=\x22chart-image\x22\x20src=\x22','Система\x20чутлива\x20до\x20довжини\x20лінії\x20та\x20одночасної\x20роботи\x20інших\x20споживачів.','<tr><td>Тривалість\x20сезону,\x20діб</td><td>','.</li>','\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','0.75','\x20Вт\x20≤\x20','energy','<div\x20class=\x22signatures\x22>','Падіння\x20напруги\x20перевищує\x20допустиму\x20межу','\x20\x5ctext{\x20кВт·год}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-slate-50\x20border\x20border-slate-200\x20rounded-lg\x20p-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-xs\x20text-slate-700\x20mb-2\x20uppercase\x20tracking-wide\x22>Окупність\x20відносно\x20найдешевшої\x20системи:\x20','Критичних\x20зауважень\x20не\x20виявлено.','\x20\x5ccdot\x2024\x20=\x20','C\x20—\x20індукційний\x20електрокотел\x20(без\x20пускових\x20перевантажень,\x20cosφ=0.85)','\x20Отримане\x20значення\x20сумарних\x20тепловтрат\x20ΣQ\x20=\x20','Варіант\x20','Перевірте\x20фактичні\x20умови\x20прокладки\x20або\x20прийміть\x20більший\x20переріз.','Основа\x20під\x20підлогою','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-3\x20rounded\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x22>✗\x20Вікна\x20НЕ\x20відповідають\x20ДБН\x20В.2.6-31:2021\x20(','style>body{font-family:Arial,sans-serif;margin:48px;color:#0f172a;background:#f8fafc}.box{max-width:720px;margin:0\x20auto;background:white;border:1px\x20solid\x20#cbd5e1;border-radius:14px;padding:28px;box-shadow:0\x2018px\x2040px\x20rgba(15,23,42,.12)}h1{font-size:22px;margin:0\x200\x2010px;color:#1e3a8a}p{font-size:14px;line-height:1.55;color:#475569}','weights','qVent','Перевірте,\x20чи\x20площа\x20стіни\x20задана\x20як\x20площа\x20фасаду\x20або\x20як\x20нетто-площа\x20без\x20вікон.','\x20Отримане\x20значення\x20ΣQ\x20слід\x20використовувати\x20як\x20базу\x20для\x20вибору\x20потужності\x20системи\x20опалення\x20з\x20урахуванням\x20запасу,\x20режиму\x20експлуатації\x20та\x20допустимого\x20електричного\x20навантаження.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>Для\x20даного\x20об\x27єкта\x20доцільно:\x20','Недостатня\x20товщина\x20стяжки\x20над\x20кабелем','P<sub>корисна</sub>\x20=\x20','floor','\x5c%$$','pr3-dt','init','<table\x20class=\x22result-table\x22><thead><tr><th>Складова\x20тепловтрат</th><th>Потужність,\x20Вт</th><th>Частка,\x20%</th></tr></thead><tbody>','pr2-c','.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>','close','\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20(function(){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20var\x20printed=false;\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20function\x20printReport(){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20if(printed)\x20return;\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20printed=true;\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20setTimeout(function(){\x20window.focus();\x20window.print();\x20},\x20250);\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20window.addEventListener(\x27load\x27,\x20function(){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20var\x20started=Date.now();\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20function\x20waitForMathJax(){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20if(window.MathJax\x20&&\x20window.MathJax.startup\x20&&\x20window.MathJax.startup.promise){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20window.MathJax.startup.promise\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.then(function(){\x20return\x20window.MathJax.typesetPromise\x20?\x20window.MathJax.typesetPromise()\x20:\x20undefined;\x20})\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.then(printReport)\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.catch(printReport);\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20return;\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20if(Date.now()-started\x20<\x206000){\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20setTimeout(waitForMathJax,\x20100);\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20}\x20else\x20{\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20printReport();\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20waitForMathJax();\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20});\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20})();\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20','\x20м\x20×\x20k<sub>виг</sub>\x20=\x20','У\x20конфігурації\x20виявлено\x20критичні\x20зауваження\x20(','Перевірте\x20припущення\x20щодо\x20L\x20та\x20розгляньте\x20рекуперацію/ущільнення.','screedThickness','0.80','pr2-ke','\x20border\x20p-3\x20rounded\x20text-sm\x20mb-2\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>','</td><td>100.0</td></tr>','<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>✗\x20НЕ\x20відповідає\x20ДБН\x20В.2.6-31:2021\x20(','\x20має\x20непідтримуваний\x20тип\x20для\x20варіантів','appendChild','hover:bg-slate-50','&gt;','Перевірте\x20план\x20меблів\x20і\x20залиште\x20необігрівані\x20зони\x20під\x20шафами,\x20ванною,\x20кухонним\x20гарнітуром.','check-fail','roomType','Для\x20великої\x20потужності\x20прийнято\x20протипожежний\x20рівень\x20ПЗВ\x20100\x20мА;\x20у\x20висновку\x20студенту\x20слід\x20зазначити\x20потребу\x20додаткових\x20групових\x20ПЗВ\x2030\x20мА\x20для\x20ліній,\x20де\x20потрібен\x20захист\x20людини\x20від\x20ураження\x20струмом.','Спроєктувати\x20електричну\x20кабельну\x20систему\x20опалення:\x20визначити\x20крок\x20укладання,\x20довжину\x20та\x20потужність\x20нагрівального\x20кабелю,\x20перевірити\x20температуру\x20поверхні\x20підлоги,\x20підібрати\x20електрозахист,\x20автоматику\x20керування\x20та\x20сформувати\x20специфікацію\x20обладнання.','\x20грн</td>','&#039;','pr4-pspec','renderIssues','\x20не\x20знайдено','<p>Коефіцієнт\x20завантаження\x20за\x20сезон:</p>','pr2-tavg','Сформувати\x20PDF-звіт\x20ПР2','0.038','pr2-results','<li>','Бюджет\x20менш\x20критичний,\x20важливі\x20OPEX\x20і\x20комфорт.','TEN','Варіант\x205\x20—\x20санітарний\x20блок\x208\x20м²','Недопустиме\x20числове\x20значення\x20для\x20поля\x20','_blank','[data-report-export=\x22pr1\x22]','0.05,Опалювальне\x20приміщення','rReq','Тариф\x20має\x20бути\x20>\x200','Варіант\x207\x20—\x20гостьовий\x20санвузол\x203.5\x20м²','pr2-p','#15803d','Спочатку\x20виконайте\x20розрахунок\x20ПР2.',')\x20=\x20','\x20А</strong>\x20·\x20cosφ\x20=\x20','K_RESERVE','Елемент\x20','1.00','pr2-capex-k','\x20Вт/м²','data:image/','boiler','labels','fix','pr3','<div\x20class=\x22title-top\x22>','\x20кВт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-sm\x20font-mono\x20text-blue-800\x20text-right\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20Стіни:\x20','pr4-season','Для\x20кабельної\x20підлоги\x20доцільно\x20оцінити\x20теплову\x20інерційність,\x20втрати\x20вниз\x20і\x20обов’язкове\x20обмеження\x20температури\x20поверхні.','Тривалість\x20сезону','Заповніть\x20ПІБ\x20студента\x20для\x20титульної\x20сторінки\x20звіту.','\x5ctext{\x20м}^2\x5ctext{К/Вт}','toggleFloorInputs','\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$Q_{вік}\x20=\x20\x5cfrac{S_{вік}}{R_{вік}}\x20\x5ccdot\x20\x5cDelta\x20T\x20\x5ccdot\x20K_{ор}\x20=\x20\x5cfrac{','\x20менша\x20за\x20потрібні\x20','capexId','Мікроклімат','За\x20результатами\x20діагностики\x20виявлено\x20критичні\x20зауваження\x20(','%\x20≤\x205%\x20(ПУЕ)</span>','innerHTML',')}\x20=\x20','tariff','\x20мм\x20<\x20мін.\x20','Некоректні\x20дані\x20кліматичної\x20зони\x20для\x20ПР1.','switchTab','Спочатку\x20виконайте\x20розрахунок\x20ПР3.','note','\x5c;\x5ctext{м}^2\x5ccdot\x5ctext{К/Вт}','.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<br>Довжина\x20кабелю:\x20','Гранично\x20простий\x20однофазний\x20вузол\x20без\x20перевищення\x20типової\x20потужності.','</tr>','ready','<p>Для\x20даного\x20об’єкта\x20доцільно:\x20','open','\x20\x5ctext{\x20Вт}$$\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-50\x20border\x20border-blue-200\x20text-blue-800\x20p-3\x20rounded\x20text-xs\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<strong>Примітка:</strong>\x20Коефіцієнт\x20орієнтації\x20K<sub>ор</sub>\x20=\x20','getVal','Швидкість\x20нагріву','Невелика\x20площа,\x20якісні\x20вікна\x20та\x20помірний\x20контрольований\x20повітрообмін.','student-full-name','Вхідні\x20дані\x20виглядають\x20фізично\x20узгодженими.'];_0x70a7=function(){return _0x2921c3;};return _0x70a7();}function _0xb2dc(_0x2b1bae,_0x4acbb){_0x2b1bae=_0x2b1bae-0xdf;const _0x70a73c=_0x70a7();let _0xb2dc1d=_0x70a73c[_0x2b1bae];return _0xb2dc1d;}const Util={'getVal':_0x442a6c=>{const _0x18dc49=_0xb2dc,_0x3bedf6=document[_0x18dc49(0x396)](_0x442a6c);if(!_0x3bedf6)throw new Error(_0x18dc49(0x470)+_0x442a6c+_0x18dc49(0x459));const _0x58b812=parseFloat(_0x3bedf6['value']);if(isNaN(_0x58b812))throw new Error(_0x18dc49(0x1a5)+_0x442a6c+'\x20порожнє\x20або\x20містить\x20помилку');return _0x58b812;},'getStr':_0xa2aaea=>document[_0x3e6784(0x396)](_0xa2aaea)[_0x3e6784(0x33f)],'renderMath':()=>{const _0x5a8d1f=_0x3e6784;window[_0x5a8d1f(0x38c)]&&window[_0x5a8d1f(0x38c)][_0x5a8d1f(0x185)]&&MathJax[_0x5a8d1f(0x185)]()['catch'](_0x3eaca1=>console['error'](_0x5a8d1f(0x246),_0x3eaca1));}},App={'switchTab':_0x1e96d2=>{const _0x1397bf=_0x3e6784;document[_0x1397bf(0x3a6)](_0x1397bf(0x4b5))['forEach'](_0x5ba64b=>_0x5ba64b[_0x1397bf(0x109)][_0x1397bf(0x243)]('hidden')),document['querySelectorAll'](_0x1397bf(0x2b4))['forEach'](_0x5db367=>_0x5db367[_0x1397bf(0x109)][_0x1397bf(0x1a0)](_0x1397bf(0x1da),'bg-slate-50',_0x1397bf(0x4c6))),document['getElementById'](_0x1e96d2)[_0x1397bf(0x109)][_0x1397bf(0x1a0)](_0x1397bf(0x370)),document[_0x1397bf(0x396)](_0x1397bf(0x22f)+_0x1e96d2)['classList'][_0x1397bf(0x243)](_0x1397bf(0x1da));},'toggleInfo':_0x57329b=>{const _0x54866d=_0x3e6784;document[_0x54866d(0x396)](_0x57329b)[_0x54866d(0x109)][_0x54866d(0x298)](_0x54866d(0x495));}},Variants=((()=>{const _0x5e0b89=_0x3e6784,_0x1dc682=_0xd0bf9f=>{const _0x149efd=_0xb2dc;if(!_0xd0bf9f||typeof _0xd0bf9f!==_0x149efd(0x178)||Object['isFrozen'](_0xd0bf9f))return _0xd0bf9f;return Object[_0x149efd(0x1ad)](_0xd0bf9f)[_0x149efd(0x3f1)](_0x158350=>_0x1dc682(_0xd0bf9f[_0x158350])),Object[_0x149efd(0x1a9)](_0xd0bf9f);},_0x2ffa7e=/[<>{}`$\\]|javascript:|data:|on\w+\s*=|script/i,_0x5a48ac=_0x1dc682({'pr1':[{'id':'1','title':_0x5e0b89(0x1dd),'note':'Типова\x20північна\x20кімната\x20після\x20фасадного\x20утеплення\x20мінватою.','values':{'pr1-city':_0x5e0b89(0x2b3),'pr1-mat1':'0.81','pr1-d1':0.38,'pr1-mat2':_0x5e0b89(0x38a),'pr1-d2':0.14,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':_0x5e0b89(0x215),'pr1-swall':0x2a,'pr1-swin':0x6,'pr1-l':0x2d}},{'id':'2','title':_0x5e0b89(0x31c),'note':'Холодна\x20зона,\x20посилене\x20утеплення\x20EPS\x20та\x20енергоефективні\x20вікна.','values':{'pr1-city':_0x5e0b89(0x3a3),'pr1-mat1':_0x5e0b89(0x50e),'pr1-d1':0.51,'pr1-mat2':_0x5e0b89(0x45d),'pr1-d2':0.12,'pr1-rwin':_0x5e0b89(0x471),'pr1-orient':_0x5e0b89(0x3f9),'pr1-swall':0x34,'pr1-swin':0x8,'pr1-l':0x32}},{'id':'3','title':_0x5e0b89(0x2f0),'note':'Сучасна\x20оболонка\x20з\x20помірною\x20вентиляцією\x20та\x20південною\x20орієнтацією.','values':{'pr1-city':'-21,1,193','pr1-mat1':_0x5e0b89(0x14f),'pr1-d1':0.3,'pr1-mat2':'0.040','pr1-d2':0.08,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':_0x5e0b89(0x471),'pr1-swall':0x26,'pr1-swin':0x5,'pr1-l':0x1e}},{'id':'4','title':_0x5e0b89(0x4dc),'note':_0x5e0b89(0x1a2),'values':{'pr1-city':_0x5e0b89(0x247),'pr1-mat1':_0x5e0b89(0x2e0),'pr1-d1':0.38,'pr1-mat2':_0x5e0b89(0x45d),'pr1-d2':0.12,'pr1-rwin':'0.75','pr1-orient':'1.10','pr1-swall':0x2c,'pr1-swin':0x7,'pr1-l':0x2d}},{'id':'5','title':_0x5e0b89(0x262),'note':_0x5e0b89(0x2c5),'values':{'pr1-city':_0x5e0b89(0x191),'pr1-mat1':'1.92','pr1-d1':0.25,'pr1-mat2':'0.032','pr1-d2':0.14,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':_0x5e0b89(0x3f9),'pr1-swall':0x32,'pr1-swin':0x9,'pr1-l':0x32}},{'id':'6','title':_0x5e0b89(0x2d3),'note':_0x5e0b89(0x110),'values':{'pr1-city':_0x5e0b89(0xf5),'pr1-mat1':_0x5e0b89(0x2e0),'pr1-d1':0.51,'pr1-mat2':_0x5e0b89(0x38a),'pr1-d2':0.14,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':_0x5e0b89(0x471),'pr1-swall':0x3a,'pr1-swin':0x8,'pr1-l':0x32}},{'id':'7','title':'Варіант\x207\x20—\x20Чернігів,\x20газобетон\x20з\x20тонким\x20EPS','note':_0x5e0b89(0x403),'values':{'pr1-city':_0x5e0b89(0x2b3),'pr1-mat1':_0x5e0b89(0x14f),'pr1-d1':0.4,'pr1-mat2':_0x5e0b89(0x45d),'pr1-d2':0.04,'pr1-rwin':_0x5e0b89(0x471),'pr1-orient':_0x5e0b89(0x215),'pr1-swall':0x24,'pr1-swin':0x4,'pr1-l':0x1e}},{'id':'8','title':_0x5e0b89(0x3ce),'note':'Північна\x20орієнтація,\x20збільшена\x20площа\x20фасаду\x20та\x20підвищена\x20інфільтрація.','values':{'pr1-city':_0x5e0b89(0x3a3),'pr1-mat1':_0x5e0b89(0x50e),'pr1-d1':0.38,'pr1-mat2':'0.032','pr1-d2':0.12,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':_0x5e0b89(0x215),'pr1-swall':0x38,'pr1-swin':0xa,'pr1-l':0x3c}},{'id':'9','title':_0x5e0b89(0x162),'note':_0x5e0b89(0x236),'values':{'pr1-city':'-18,2,160','pr1-mat1':_0x5e0b89(0x2e0),'pr1-d1':0.38,'pr1-mat2':'0.038','pr1-d2':0.12,'pr1-rwin':_0x5e0b89(0x425),'pr1-orient':'1.05','pr1-swall':0x2e,'pr1-swin':0xc,'pr1-l':0x32}},{'id':'10','title':_0x5e0b89(0x35e),'note':_0x5e0b89(0x499),'values':{'pr1-city':_0x5e0b89(0x191),'pr1-mat1':_0x5e0b89(0x14f),'pr1-d1':0.3,'pr1-mat2':_0x5e0b89(0x45d),'pr1-d2':0.06,'pr1-rwin':_0x5e0b89(0x471),'pr1-orient':_0x5e0b89(0x471),'pr1-swall':0x22,'pr1-swin':0x4,'pr1-l':0x19}}],'pr2':[{'id':'1','title':_0x5e0b89(0x18f),'note':'Постійне\x20проживання,\x20головний\x20пріоритет\x20—\x20низький\x20OPEX.','values':{'pr2-w1':0xa,'pr2-w2':0x6,'pr2-w3':0x6,'pr2-w4':0x3,'pr2-k1':0x7,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x5,'pr2-ke':0.94,'pr2-c1':0x6,'pr2-c2':0x9,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.99,'pr2-p1':0x7,'pr2-p2':0x4,'pr2-p3':0xa,'pr2-p4':0x2,'pr2-pe':0.92,'pr2-i1':0x9,'pr2-i2':0x7,'pr2-i3':0x6,'pr2-i4':0x9,'pr2-ie':0.95,'pr2-capex-k':0x2ab98,'pr2-capex-c':0xe290,'pr2-capex-p':0x21b10,'pr2-capex-i':0x17700,'pr2-tariff':4.32,'pr2-q':0x5,'pr2-z':0xbb,'pr2-tout':-0x16,'pr2-tavg':-1.1}},{'id':'2','title':_0x5e0b89(0x280),'note':_0x5e0b89(0x134),'values':{'pr2-w1':0x4,'pr2-w2':0xa,'pr2-w3':0x5,'pr2-w4':0xa,'pr2-k1':0x7,'pr2-k2':0x5,'pr2-k3':0x7,'pr2-k4':0x6,'pr2-ke':0.93,'pr2-c1':0x7,'pr2-c2':0xa,'pr2-c3':0x5,'pr2-c4':0xa,'pr2-ce':0.99,'pr2-p1':0x6,'pr2-p2':0x4,'pr2-p3':0x9,'pr2-p4':0x2,'pr2-pe':0.91,'pr2-i1':0x9,'pr2-i2':0x8,'pr2-i3':0x6,'pr2-i4':0xa,'pr2-ie':0.96,'pr2-capex-k':0x23668,'pr2-capex-c':0xa410,'pr2-capex-p':0x1a5e0,'pr2-capex-i':0x14050,'pr2-tariff':4.32,'pr2-q':3.4,'pr2-z':0x96,'pr2-tout':-0x12,'pr2-tavg':1.5}},{'id':'3','title':'Варіант\x203\x20—\x20новобудова,\x20сімейний\x20комфорт','note':_0x5e0b89(0x39e),'values':{'pr2-w1':0x6,'pr2-w2':0x3,'pr2-w3':0xa,'pr2-w4':0x2,'pr2-k1':0x8,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x6,'pr2-ke':0.95,'pr2-c1':0x6,'pr2-c2':0x9,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.99,'pr2-p1':0x8,'pr2-p2':0x4,'pr2-p3':0xa,'pr2-p4':0x3,'pr2-pe':0.93,'pr2-i1':0x9,'pr2-i2':0x7,'pr2-i3':0x7,'pr2-i4':0x9,'pr2-ie':0.96,'pr2-capex-k':0x347d8,'pr2-capex-c':0x128e0,'pr2-capex-p':0x2c6f0,'pr2-capex-i':0x1dc90,'pr2-tariff':4.32,'pr2-q':6.2,'pr2-z':0xbb,'pr2-tout':-0x15,'pr2-tavg':-0.5}},{'id':'4','title':_0x5e0b89(0x50a),'note':'Головний\x20критерій\x20—\x20мінімальні\x20початкові\x20витрати.','values':{'pr2-w1':0x5,'pr2-w2':0xa,'pr2-w3':0x4,'pr2-w4':0x6,'pr2-k1':0x6,'pr2-k2':0x4,'pr2-k3':0x8,'pr2-k4':0x5,'pr2-ke':0.93,'pr2-c1':0x6,'pr2-c2':0xa,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.98,'pr2-p1':0x7,'pr2-p2':0x3,'pr2-p3':0x9,'pr2-p4':0x2,'pr2-pe':0.91,'pr2-i1':0x8,'pr2-i2':0x7,'pr2-i3':0x6,'pr2-i4':0x9,'pr2-ie':0.95,'pr2-capex-k':0x28488,'pr2-capex-c':0xc350,'pr2-capex-p':0x251c0,'pr2-capex-i':0x16f30,'pr2-tariff':4.32,'pr2-q':4.7,'pr2-z':0xaa,'pr2-tout':-0x14,'pr2-tavg':0.2}},{'id':'5','title':_0x5e0b89(0x4fc),'note':_0x5e0b89(0x3c5),'values':{'pr2-w1':0xa,'pr2-w2':0x5,'pr2-w3':0x7,'pr2-w4':0x4,'pr2-k1':0x7,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x5,'pr2-ke':0.94,'pr2-c1':0x6,'pr2-c2':0x9,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.99,'pr2-p1':0x7,'pr2-p2':0x4,'pr2-p3':0xa,'pr2-p4':0x2,'pr2-pe':0.92,'pr2-i1':0x9,'pr2-i2':0x7,'pr2-i3':0x6,'pr2-i4':0x9,'pr2-ie':0.95,'pr2-capex-k':0x3bd08,'pr2-capex-c':0x16760,'pr2-capex-p':0x347d8,'pr2-capex-i':0x25990,'pr2-tariff':4.32,'pr2-q':8.2,'pr2-z':0xc1,'pr2-tout':-0x19,'pr2-tavg':-2.3}},{'id':'6','title':'Варіант\x206\x20—\x20південна\x20зона,\x20мала\x20квартира','note':_0x5e0b89(0x37d),'values':{'pr2-w1':0x6,'pr2-w2':0x7,'pr2-w3':0x6,'pr2-w4':0x7,'pr2-k1':0x7,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x6,'pr2-ke':0.95,'pr2-c1':0x7,'pr2-c2':0x9,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.99,'pr2-p1':0x7,'pr2-p2':0x4,'pr2-p3':0x9,'pr2-p4':0x3,'pr2-pe':0.93,'pr2-i1':0x9,'pr2-i2':0x8,'pr2-i3':0x6,'pr2-i4':0x9,'pr2-ie':0.96,'pr2-capex-k':0x1f400,'pr2-capex-c':0xbb80,'pr2-capex-p':0x1ccf0,'pr2-capex-i':0x157c0,'pr2-tariff':4.32,'pr2-q':3.7,'pr2-z':0xa0,'pr2-tout':-0x12,'pr2-tavg':2.2}},{'id':'7','title':_0x5e0b89(0x2cf),'note':'Потрібне\x20рішення\x20без\x20капітального\x20втручання\x20в\x20конструкції.','values':{'pr2-w1':0x5,'pr2-w2':0x9,'pr2-w3':0x5,'pr2-w4':0x9,'pr2-k1':0x6,'pr2-k2':0x4,'pr2-k3':0x7,'pr2-k4':0x5,'pr2-ke':0.93,'pr2-c1':0x6,'pr2-c2':0xa,'pr2-c3':0x5,'pr2-c4':0xa,'pr2-ce':0.99,'pr2-p1':0x7,'pr2-p2':0x2,'pr2-p3':0x9,'pr2-p4':0x2,'pr2-pe':0.91,'pr2-i1':0x8,'pr2-i2':0x8,'pr2-i3':0x6,'pr2-i4':0xa,'pr2-ie':0.95,'pr2-capex-k':0x26930,'pr2-capex-c':0x9858,'pr2-capex-p':0x23a50,'pr2-capex-i':0x128e0,'pr2-tariff':4.32,'pr2-q':4.1,'pr2-z':0xb4,'pr2-tout':-0x14,'pr2-tavg':0.8}},{'id':'8','title':_0x5e0b89(0x151),'note':'Пріоритет\x20рівномірного\x20тепла\x20і\x20стабільного\x20мікроклімату.','values':{'pr2-w1':0x6,'pr2-w2':0x4,'pr2-w3':0xa,'pr2-w4':0x1,'pr2-k1':0x8,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x5,'pr2-ke':0.95,'pr2-c1':0x6,'pr2-c2':0x9,'pr2-c3':0x4,'pr2-c4':0x8,'pr2-ce':0.98,'pr2-p1':0x8,'pr2-p2':0x4,'pr2-p3':0xa,'pr2-p4':0x2,'pr2-pe':0.93,'pr2-i1':0x8,'pr2-i2':0x7,'pr2-i3':0x7,'pr2-i4':0x8,'pr2-ie':0.95,'pr2-capex-k':0x36ee8,'pr2-capex-c':0x14050,'pr2-capex-p':0x2ee00,'pr2-capex-i':0x1ec30,'pr2-tariff':4.32,'pr2-q':6.5,'pr2-z':0xbb,'pr2-tout':-0x16,'pr2-tavg':-1.1}},{'id':'9','title':_0x5e0b89(0x2d0),'note':_0x5e0b89(0x1b8),'values':{'pr2-w1':0x6,'pr2-w2':0x6,'pr2-w3':0x6,'pr2-w4':0xa,'pr2-k1':0x7,'pr2-k2':0x5,'pr2-k3':0x7,'pr2-k4':0x6,'pr2-ke':0.94,'pr2-c1':0x7,'pr2-c2':0x9,'pr2-c3':0x5,'pr2-c4':0xa,'pr2-ce':0.99,'pr2-p1':0x7,'pr2-p2':0x4,'pr2-p3':0x9,'pr2-p4':0x2,'pr2-pe':0.92,'pr2-i1':0x9,'pr2-i2':0x7,'pr2-i3':0x7,'pr2-i4':0xa,'pr2-ie':0.96,'pr2-capex-k':0x3ff70,'pr2-capex-c':0x17700,'pr2-capex-p':0x38a40,'pr2-capex-i':0x278d0,'pr2-tariff':4.32,'pr2-q':7.5,'pr2-z':0xaa,'pr2-tout':-0x14,'pr2-tavg':0x0}},{'id':'10','title':_0x5e0b89(0x2b0),'note':_0x5e0b89(0x460),'values':{'pr2-w1':0x9,'pr2-w2':0x3,'pr2-w3':0xa,'pr2-w4':0x5,'pr2-k1':0x8,'pr2-k2':0x5,'pr2-k3':0x8,'pr2-k4':0x6,'pr2-ke':0.96,'pr2-c1':0x6,'pr2-c2':0x8,'pr2-c3':0x5,'pr2-c4':0x9,'pr2-ce':0.99,'pr2-p1':0x8,'pr2-p2':0x5,'pr2-p3':0xa,'pr2-p4':0x3,'pr2-pe':0.94,'pr2-i1':0x9,'pr2-i2':0x7,'pr2-i3':0x7,'pr2-i4':0x9,'pr2-ie':0.96,'pr2-capex-k':0x4a768,'pr2-capex-c':0x1b580,'pr2-capex-p':0x40740,'pr2-capex-i':0x2de60,'pr2-tariff':4.32,'pr2-q':0x9,'pr2-z':0xc1,'pr2-tout':-0x15,'pr2-tavg':-0.7}}],'pr3':[{'id':'1','title':_0x5e0b89(0x3c0),'note':_0x5e0b89(0x271),'values':{'pr3-dt':'20,Біметалеві\x20радіатори','pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x3,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x20,'pr3-laying':_0x5e0b89(0x304),'pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':_0x5e0b89(0x466)}},{'id':'2','title':_0x5e0b89(0x3d5),'note':'Середній\x20приватний\x20будинок\x20з\x20радіаторним\x20контуром\x2075/60.','values':{'pr3-dt':_0x5e0b89(0xf7),'pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x4,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x2d,'pr3-laying':_0x5e0b89(0x304),'pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':_0x5e0b89(0x466)}},{'id':'3','title':'Варіант\x203\x20—\x20котедж\x2015\x20кВт,\x20алюмінієві\x20радіатори','note':_0x5e0b89(0x233),'values':{'pr3-dt':'20,Алюмінієві\x20радіатори','pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x5,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x32,'pr3-laying':_0x5e0b89(0x447),'pr3-floor-cover':_0x5e0b89(0x27a),'pr3-floor-base':_0x5e0b89(0x466)}},{'id':'4','title':_0x5e0b89(0x4bc),'note':_0x5e0b89(0x491),'values':{'pr3-dt':'20,Чавунні\x20радіатори','pr3-type':_0x5e0b89(0x461),'pr3-steps':'1','pr3-pten':0x5,'pr3-volt':'220','pr3-len':0x1c,'pr3-laying':_0x5e0b89(0x3d6),'pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':'0.05,Опалювальне\x20приміщення'}},{'id':'5','title':_0x5e0b89(0x1f5),'note':_0x5e0b89(0x21d),'values':{'pr3-dt':_0x5e0b89(0x22c),'pr3-type':_0x5e0b89(0xed),'pr3-steps':'3','pr3-pten':0x3,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x26,'pr3-laying':'1.0','pr3-floor-cover':'0.01,Керамічна\x20плитка\x20/\x20Керамограніт','pr3-floor-base':_0x5e0b89(0x466)}},{'id':'6','title':'Варіант\x206\x20—\x20водяна\x20тепла\x20підлога\x209\x20кВт','note':'Низькотемпературний\x20контур\x20з\x20плиткою\x20та\x20основою\x20по\x20грунту.','values':{'pr3-dt':'7,Водяна\x20тепла\x20підлога','pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x3,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x23,'pr3-laying':_0x5e0b89(0x447),'pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':'0.08,Ґрунт\x20/\x20Нульовий\x20цикл'}},{'id':'7','title':_0x5e0b89(0x1ef),'note':_0x5e0b89(0x126),'values':{'pr3-dt':'7,Водяна\x20тепла\x20підлога','pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x4,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x30,'pr3-laying':'1.0','pr3-floor-cover':_0x5e0b89(0x258),'pr3-floor-base':_0x5e0b89(0x13d)}},{'id':'8','title':_0x5e0b89(0x1db),'note':_0x5e0b89(0x34d),'values':{'pr3-dt':_0x5e0b89(0x1fc),'pr3-type':_0x5e0b89(0x461),'pr3-steps':'3','pr3-pten':0x4,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x2a,'pr3-laying':_0x5e0b89(0x304),'pr3-floor-cover':_0x5e0b89(0x27a),'pr3-floor-base':_0x5e0b89(0x466)}},{'id':'9','title':_0x5e0b89(0x3f8),'note':'Мала\x20трифазна\x20потужність\x20з\x20інерційними\x20радіаторами\x20старого\x20фонду.','values':{'pr3-dt':_0x5e0b89(0x408),'pr3-type':'TEN','pr3-steps':'3','pr3-pten':0x2,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x28,'pr3-laying':'0.85','pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':'0.05,Опалювальне\x20приміщення'}},{'id':'10','title':_0x5e0b89(0x26b),'note':_0x5e0b89(0x305),'values':{'pr3-dt':_0x5e0b89(0xf7),'pr3-type':'TEN','pr3-steps':'3','pr3-pten':0x6,'pr3-volt':_0x5e0b89(0x3a4),'pr3-len':0x3a,'pr3-laying':_0x5e0b89(0x304),'pr3-floor-cover':_0x5e0b89(0x367),'pr3-floor-base':_0x5e0b89(0x466)}}],'pr4':[{'id':'1','title':_0x5e0b89(0x24f),'note':_0x5e0b89(0x276),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':'0.05','pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0x5,'pr4-s':0x4,'pr4-pspec':0x64,'pr4-ds':0.045,'pr4-plin':0x10,'pr4-tariff':4.32,'pr4-season':0xbb}},{'id':'2','title':'Варіант\x202\x20—\x20санвузол\x204\x20м²','note':_0x5e0b89(0x33a),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0x4,'pr4-s':3.2,'pr4-pspec':0x64,'pr4-ds':0.04,'pr4-plin':0xf,'pr4-tariff':4.32,'pr4-season':0xbb}},{'id':'3','title':_0x5e0b89(0x265),'note':_0x5e0b89(0xff),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0x6,'pr4-s':4.7,'pr4-pspec':0x64,'pr4-ds':0.05,'pr4-plin':0x12,'pr4-tariff':4.32,'pr4-season':0xbb}},{'id':'4','title':_0x5e0b89(0xe2),'note':_0x5e0b89(0x402),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':'0.08','pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0x7,'pr4-s':5.5,'pr4-pspec':0x64,'pr4-ds':0.05,'pr4-plin':0x10,'pr4-tariff':4.32,'pr4-season':0xb4}},{'id':'5','title':_0x5e0b89(0x462),'note':_0x5e0b89(0x2f7),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0xf9),'pr4-stot':0x8,'pr4-s':6.3,'pr4-pspec':0x64,'pr4-ds':0.055,'pr4-plin':0x14,'pr4-tariff':4.32,'pr4-season':0xbb}},{'id':'6','title':_0x5e0b89(0x2f3),'note':'Плитка,\x20підвищена\x20експлуатаційна\x20вологість\x20і\x20коротший\x20сезон\x20роботи.','values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':'0.08','pr4-cover':'0.01,Tile','pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0xa,'pr4-s':7.8,'pr4-pspec':0x64,'pr4-ds':0.06,'pr4-plin':0x12,'pr4-tariff':4.32,'pr4-season':0xaa}},{'id':'7','title':_0x5e0b89(0x469),'note':_0x5e0b89(0x4a6),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':3.5,'pr4-s':2.8,'pr4-pspec':0x64,'pr4-ds':0.04,'pr4-plin':0x10,'pr4-tariff':4.32,'pr4-season':0xbb}},{'id':'8','title':_0x5e0b89(0x1cd),'note':_0x5e0b89(0x25f),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x11d),'pr4-cover':'0.01,Tile','pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':6.5,'pr4-s':5.1,'pr4-pspec':0x64,'pr4-ds':0.055,'pr4-plin':0x10,'pr4-tariff':4.32,'pr4-season':0xa0}},{'id':'9','title':_0x5e0b89(0xfe),'note':_0x5e0b89(0x330),'values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':'0.01,Tile','pr4-cabtype':_0x5e0b89(0x31d),'pr4-stot':0xc,'pr4-s':9.4,'pr4-pspec':0x64,'pr4-ds':0.06,'pr4-plin':0x12,'pr4-tariff':4.32,'pr4-season':0x96}},{'id':'10','title':_0x5e0b89(0x284),'note':'Плиткова\x20підлога,\x20одножильний\x20кабель\x20і\x20більша\x20площа\x20укладання\x20без\x20перевищення\x2080%.','values':{'pr4-zone':'31','pr4-insul':'60','pr4-base':_0x5e0b89(0x1a1),'pr4-cover':_0x5e0b89(0x2e5),'pr4-cabtype':_0x5e0b89(0xf9),'pr4-stot':0x9,'pr4-s':7.1,'pr4-pspec':0x64,'pr4-ds':0.05,'pr4-plin':0x14,'pr4-tariff':4.32,'pr4-season':0xb4}}]}),_0x44d7b4=_0x497549=>{const _0x3daeb8=_0x5e0b89;return typeof _0x497549==='string'&&_0x497549[_0x3daeb8(0x16f)]>0x0&&_0x497549['length']<=0xa0&&!_0x2ffa7e[_0x3daeb8(0x14a)](_0x497549);},_0x3f8d89=(_0x25aeed,_0x102932)=>{const _0xfd894e=_0x5e0b89;return Array['from'](_0x25aeed['options'])[_0xfd894e(0xe6)](_0x24fd11=>_0x24fd11[_0xfd894e(0x33f)]===String(_0x102932));},_0x3f599b=(_0xbe2a22,_0x18d940)=>{const _0x3ce902=_0x5e0b89;if(_0xbe2a22 instanceof HTMLSelectElement){if(!_0x44d7b4(String(_0x18d940))||!_0x3f8d89(_0xbe2a22,_0x18d940))throw new Error(_0x3ce902(0x1e6)+_0xbe2a22['id']);return;}if(_0xbe2a22 instanceof HTMLInputElement&&_0xbe2a22[_0x3ce902(0x143)]===_0x3ce902(0x14b)){if(typeof _0x18d940!==_0x3ce902(0x14b)||!Number[_0x3ce902(0x38e)](_0x18d940))throw new Error(_0x3ce902(0x463)+_0xbe2a22['id']);const _0xd16f79=_0xbe2a22[_0x3ce902(0x1b0)]===''?-Infinity:Number(_0xbe2a22[_0x3ce902(0x1b0)]),_0x5c4cca=_0xbe2a22[_0x3ce902(0x41c)]===''?Infinity:Number(_0xbe2a22[_0x3ce902(0x41c)]);if(Number[_0x3ce902(0x38e)](_0xd16f79)&&_0x18d940<_0xd16f79)throw new Error('Значення\x20'+_0xbe2a22['id']+'\x20менше\x20мінімуму\x20'+_0xd16f79);if(Number['isFinite'](_0x5c4cca)&&_0x18d940>_0x5c4cca)throw new Error(_0x3ce902(0x41d)+_0xbe2a22['id']+_0x3ce902(0x278)+_0x5c4cca);return;}throw new Error('Поле\x20'+_0xbe2a22['id']+_0x3ce902(0x44c));},_0x4e98d7=(_0x34b74c,_0x39e27f)=>{const _0x4ed51f=_0x5e0b89,_0x23f2df=document[_0x4ed51f(0x396)](_0x34b74c);if(!_0x23f2df)throw new Error(_0x4ed51f(0x1a5)+_0x34b74c+_0x4ed51f(0x459));_0x3f599b(_0x23f2df,_0x39e27f),_0x23f2df[_0x4ed51f(0x33f)]=String(_0x39e27f),_0x23f2df[_0x4ed51f(0x105)](new Event(_0x4ed51f(0x4d6),{'bubbles':!![]}));},_0x527a5c=(_0x2f757e,_0x483534)=>{const _0x4c77fc=_0x5e0b89,_0x1c36e5=_0x5a48ac[_0x2f757e];if(!_0x1c36e5)throw new Error(_0x4c77fc(0x400)+_0x2f757e);const _0x14bf5f=_0x1c36e5['find'](_0x2d1c4c=>_0x2d1c4c['id']===String(_0x483534));if(!_0x14bf5f)throw new Error(_0x4c77fc(0x42f)+_0x483534+_0x4c77fc(0x128)+_0x2f757e+_0x4c77fc(0x459));return _0x14bf5f;},_0x2a027d=(_0x5af26b,_0x3d83a4)=>{const _0x4479fa=_0x5e0b89;try{const _0x2fa711=_0x527a5c(_0x5af26b,_0x3d83a4);Object['entries'](_0x2fa711[_0x4479fa(0x358)])[_0x4479fa(0x3f1)](([_0x11c606,_0x11b033])=>_0x4e98d7(_0x11c606,_0x11b033));const _0x273638=document['getElementById'](_0x5af26b+_0x4479fa(0x1bd));if(_0x273638)_0x273638['textContent']=_0x2fa711[_0x4479fa(0x48e)];_0x5af26b==='pr3'&&window['PR3']&&typeof PR3[_0x4479fa(0x480)]==='function'&&PR3['toggleFloorInputs']();}catch(_0xc04b68){console['error'](_0xc04b68),alert(_0x4479fa(0x259)+_0xc04b68['message']);}},_0x20e06f=_0x129378=>{const _0x5d7dc8=_0x5e0b89,_0x4e2436=document[_0x5d7dc8(0x396)](_0x129378+_0x5d7dc8(0x169));if(!_0x4e2436||_0x4e2436[_0x5d7dc8(0x3b0)][_0x5d7dc8(0x493)]==='1')return;const _0x29fdd6=_0x5a48ac[_0x129378]||[];_0x29fdd6[_0x5d7dc8(0x3f1)](_0x40a0d6=>{const _0x28e9ea=_0x5d7dc8;if(!_0x44d7b4(_0x40a0d6[_0x28e9ea(0x1bf)])||!_0x44d7b4(_0x40a0d6['note']))throw new Error('Небезпечний\x20текст\x20у\x20варіанті\x20'+_0x129378+'-'+_0x40a0d6['id']);const _0x4c88c9=document[_0x28e9ea(0x3ef)](_0x28e9ea(0x1f9));_0x4c88c9['value']=_0x40a0d6['id'],_0x4c88c9[_0x28e9ea(0x22d)]=_0x40a0d6[_0x28e9ea(0x1bf)],_0x4e2436[_0x28e9ea(0x44d)](_0x4c88c9);}),_0x4e2436[_0x5d7dc8(0x3b0)][_0x5d7dc8(0x493)]='1';if(_0x29fdd6[_0x5d7dc8(0x16f)]>0x0)_0x2a027d(_0x129378,_0x29fdd6[0x0]['id']);},_0x83ecca=()=>{const _0x43e1dd=_0x5e0b89;[_0x43e1dd(0x341),_0x43e1dd(0x372),_0x43e1dd(0x478),_0x43e1dd(0x253)]['forEach'](_0x20e06f);};return Object[_0x5e0b89(0x1a9)]({'apply':_0x2a027d,'init':_0x83ecca,'variantSets':_0x5a48ac});})()),Quality={'LEVELS':{'info':{'label':_0x3e6784(0x4de),'icon':'ℹ','box':_0x3e6784(0x2ce),'dot':_0x3e6784(0x1d5)},'warn':{'label':_0x3e6784(0xfa),'icon':'⚠','box':_0x3e6784(0x1d1),'dot':'text-amber-700'},'crit':{'label':_0x3e6784(0x291),'icon':'✗','box':_0x3e6784(0x198),'dot':'text-red-700'}},'issue'(_0xc09ae7,_0x44fd8b,_0x2df83d,_0x25af65='',_0x2a245d=''){return{'level':_0xc09ae7,'title':_0x44fd8b,'details':_0x2df83d,'consequence':_0x25af65,'fix':_0x2a245d};},'hasCritical'(_0x3fc95c){const _0x1752ce=_0x3e6784;return _0x3fc95c[_0x1752ce(0x13e)](_0x427419=>_0x427419[_0x1752ce(0x182)]===_0x1752ce(0x2f1));},'renderIssues'(_0x19a09e,_0x2fcfbf=_0x3e6784(0x42b)){const _0x3296d1=_0x3e6784;if(!_0x19a09e||_0x19a09e[_0x3296d1(0x16f)]===0x0)return _0x3296d1(0x4e8)+_0x2fcfbf+'</div>';const _0x664b6a={'crit':0x0,'warn':0x1,'info':0x2};return _0x19a09e['slice']()['sort']((_0x2455a4,_0x4d5909)=>_0x664b6a[_0x2455a4[_0x3296d1(0x182)]]-_0x664b6a[_0x4d5909[_0x3296d1(0x182)]])['map'](_0x5e6db4=>{const _0x37873d=_0x3296d1,_0x3aee17=this[_0x37873d(0x2b8)][_0x5e6db4[_0x37873d(0x182)]]||this[_0x37873d(0x2b8)]['info'],_0x28fbf5=_0x5e6db4['consequence']?_0x37873d(0x500)+_0x5e6db4['consequence']+'</div>':'',_0x26bd4e=_0x5e6db4[_0x37873d(0x477)]?_0x37873d(0xf2)+_0x5e6db4['fix']+_0x37873d(0x180):'';return'<div\x20class=\x22'+_0x3aee17['box']+_0x37873d(0x4a5)+_0x3aee17[_0x37873d(0x2c1)]+'\x22>'+_0x3aee17[_0x37873d(0x208)]+'\x20'+_0x3aee17[_0x37873d(0x4c4)]+':\x20'+_0x5e6db4['title']+_0x37873d(0xef)+_0x5e6db4[_0x37873d(0x173)]+_0x37873d(0x502)+_0x28fbf5+_0x37873d(0x2b1)+_0x26bd4e+_0x37873d(0x374);})['join']('');},'renderDiagnostics'(_0x573830,_0x389a25,_0x3f822b){const _0x3c0315=_0x3e6784,_0x527275=this[_0x3c0315(0x49c)](_0x389a25)?_0x3c0315(0x254):'<span\x20class=\x22ml-2\x20bg-green-100\x20text-green-800\x20px-2\x20py-0.5\x20rounded\x20text-[10px]\x20uppercase\x20tracking-wide\x22>пройдено</span>';return'<div\x20class=\x22border\x20border-slate-200\x20bg-slate-50\x20rounded-lg\x20p-4\x20my-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-3\x22>'+_0x573830+_0x527275+_0x3c0315(0x3b2)+this[_0x3c0315(0x458)](_0x389a25,_0x3f822b)+_0x3c0315(0x4a1);}},PR1={'NORMS':{'R_wall':{0x1:0x4,0x2:3.5},'R_win':{0x1:0.75,0x2:0.6},'alpha_int':8.7,'alpha_ext':0x17,'t_int':0x14},'calculate'(){const _0x2ed12e=_0x3e6784;try{const _0x1ccd95=Util[_0x2ed12e(0x2ac)](_0x2ed12e(0x3cb))[_0x2ed12e(0x1d7)](','),_0x423cc6=parseFloat(_0x1ccd95[0x0]),_0x3c2599=parseInt(_0x1ccd95[0x1]),_0x3b65e7=parseInt(_0x1ccd95[0x2]),_0x43d9eb=this['NORMS'][_0x2ed12e(0x3e8)][_0x3c2599],_0x170ca2=this[_0x2ed12e(0x1d9)][_0x2ed12e(0x277)][_0x3c2599],_0x1b833a=this['NORMS'][_0x2ed12e(0x1f7)],_0x3a9801=this['NORMS']['alpha_ext'],_0x191d24=this[_0x2ed12e(0x1d9)]['t_int'],_0x2c7c5a=parseFloat(document['getElementById'](_0x2ed12e(0x3bb))[_0x2ed12e(0x33f)]),_0x4c6558=document['getElementById'](_0x2ed12e(0x3bb)),_0x4ea749=_0x4c6558[_0x2ed12e(0x2d6)][_0x4c6558[_0x2ed12e(0x310)]][_0x2ed12e(0x4be)][_0x2ed12e(0x1d7)]('·')[0x0][_0x2ed12e(0x241)](),_0x2434c9=Util[_0x2ed12e(0x497)]('pr1-d1'),_0x1b6c6a=parseFloat(document[_0x2ed12e(0x396)]('pr1-mat2')[_0x2ed12e(0x33f)]),_0x599f69=_0x1b6c6a===0x0?0x0:Util['getVal']('pr1-d2'),_0x5bd12e=parseFloat(Util[_0x2ed12e(0x2ac)](_0x2ed12e(0x248))),_0x5b0fad=Util[_0x2ed12e(0x497)]('pr1-orient'),_0x21cfd3=Util[_0x2ed12e(0x497)](_0x2ed12e(0x40c)),_0x239635=Util[_0x2ed12e(0x497)](_0x2ed12e(0x2d5)),_0x1ff1a7=Util[_0x2ed12e(0x497)](_0x2ed12e(0x2d2));if(_0x2434c9<=0x0)throw new Error(_0x2ed12e(0x149));if(_0x599f69<0x0)throw new Error(_0x2ed12e(0x333));if(_0x239635<0x0||_0x1ff1a7<0x0)throw new Error('Площа\x20не\x20може\x20бути\x20від\x27ємною');const _0x48f0b2=[],_0x1a7e5d=_0x239635>0x0?_0x1ff1a7/_0x239635:Infinity;_0x239635<=0x0&&_0x48f0b2['push'](Quality[_0x2ed12e(0x4f0)](_0x2ed12e(0x2f1),'Нульова\x20площа\x20стіни',_0x2ed12e(0x4d3),_0x2ed12e(0x2da),_0x2ed12e(0x410)));if(_0x1ff1a7>_0x239635)_0x48f0b2['push'](Quality[_0x2ed12e(0x4f0)](_0x2ed12e(0x2f1),'Площа\x20вікон\x20більша\x20за\x20площу\x20стіни',_0x2ed12e(0x252)+_0x1ff1a7+'\x20м²,\x20S<sub>ст</sub>\x20=\x20'+_0x239635+'\x20м².',_0x2ed12e(0x115),_0x2ed12e(0x436)));else _0x1a7e5d>0.45&&_0x48f0b2[_0x2ed12e(0x234)](Quality['issue']('warn',_0x2ed12e(0x2b7),'S<sub>вік</sub>/S<sub>ст</sub>\x20=\x20'+(_0x1a7e5d*0x64)[_0x2ed12e(0x38d)](0x0)+'%.',_0x2ed12e(0x4cc),'Окремо\x20обґрунтуйте\x20тип\x20склопакета\x20та\x20перевірте\x20баланс\x20тепловтрат\x20через\x20вікна.'));if(_0x21cfd3<=0x0)_0x48f0b2[_0x2ed12e(0x234)](Quality[_0x2ed12e(0x4f0)]('crit',_0x2ed12e(0x281),_0x2ed12e(0x160),_0x2ed12e(0x14c),_0x2ed12e(0x230)));else _0x21cfd3<0x14&&_0x48f0b2[_0x2ed12e(0x234)](Quality['issue'](_0x2ed12e(0x3e3),_0x2ed12e(0x2a6),_0x2ed12e(0x101)+_0x21cfd3+_0x2ed12e(0x2e9),_0x2ed12e(0x339),_0x2ed12e(0x3d7)));_0x2434c9>1.2&&_0x48f0b2['push'](Quality[_0x2ed12e(0x4f0)](_0x2ed12e(0x274),_0x2ed12e(0x1e3),_0x2ed12e(0x16e)+_0x2434c9+_0x2ed12e(0x10d),'','Перевірте\x20одиниці\x20вимірювання:\x20товщина\x20вводиться\x20в\x20метрах,\x20не\x20в\x20сантиметрах.'));_0x1b6c6a>0x0&&_0x599f69>0.35&&_0x48f0b2[_0x2ed12e(0x234)](Quality[_0x2ed12e(0x4f0)]('info',_0x2ed12e(0x100),_0x2ed12e(0x377)+_0x599f69+_0x2ed12e(0x10d),'','Перевірте,\x20чи\x20не\x20введено\x20сантиметри\x20замість\x20метрів.'));const _0x4f092b=_0x191d24-_0x423cc6;let _0x10a495=0x1/_0x1b833a+_0x2434c9/_0x2c7c5a,_0x218196='R_{ст}\x20=\x20\x5cfrac{1}{'+_0x1b833a+_0x2ed12e(0x154)+_0x2434c9+'}{'+_0x2c7c5a+'}';_0x599f69>0x0&&_0x1b6c6a>0x0&&(_0x10a495+=_0x599f69/_0x1b6c6a,_0x218196+=_0x2ed12e(0x2bd)+_0x599f69+'}{'+_0x1b6c6a+'}');_0x10a495+=0x1/_0x3a9801,_0x218196+=_0x2ed12e(0x1c6)+_0x3a9801+_0x2ed12e(0x1e4)+_0x10a495[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x47f);const _0x5f127e=_0x3c2599===0x1?'I':'II',_0x18ce39=_0x10a495>=_0x43d9eb?_0x2ed12e(0x28a)+_0x5f127e+'\x20зона):\x20R\x20=\x20'+_0x10a495[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x334)+_0x43d9eb+_0x2ed12e(0x3f5):_0x2ed12e(0x44b)+_0x5f127e+_0x2ed12e(0x3c9)+_0x10a495[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x107)+_0x43d9eb+_0x2ed12e(0x267),_0x5b54ac=_0x5bd12e>=_0x170ca2?_0x2ed12e(0x14d)+_0x5f127e+_0x2ed12e(0x3c9)+_0x5bd12e[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x334)+_0x170ca2[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x3f6):_0x2ed12e(0x432)+_0x5f127e+_0x2ed12e(0x3c9)+_0x5bd12e[_0x2ed12e(0x38d)](0x2)+'\x20<\x20R<sub>min</sub>\x20=\x20'+_0x170ca2[_0x2ed12e(0x38d)](0x2)+'\x20м²·К/Вт</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20mt-1\x20opacity-90\x22>Рекомендується\x20заміна\x20на\x20сучасні\x20енергоефективні\x20склопакети.</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>',_0x106f24=_0x239635/_0x10a495*_0x4f092b*_0x5b0fad,_0x5595fd=_0x1ff1a7/_0x5bd12e*_0x4f092b*_0x5b0fad,_0x5a9529=0x3ed*1.2/0xe10*_0x21cfd3*_0x4f092b,_0x16b3e8=_0x106f24+_0x5595fd+_0x5a9529;_0x10a495>=_0x43d9eb&&_0x5bd12e<_0x170ca2&&_0x48f0b2['push'](Quality[_0x2ed12e(0x4f0)]('warn','Слабка\x20ланка\x20—\x20світлопрозорі\x20конструкції','Стіна\x20відповідає\x20ДБН,\x20але\x20R<sub>вік</sub>\x20=\x20'+_0x5bd12e[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x2c2)+_0x170ca2[_0x2ed12e(0x38d)](0x2)+'\x20м²·К/Вт.',_0x2ed12e(0x16b),'У\x20висновку\x20вкажіть\x20потребу\x20заміни\x20або\x20модернізації\x20склопакетів.'));_0x16b3e8>0x0&&_0x5a9529/_0x16b3e8>0.45&&_0x48f0b2[_0x2ed12e(0x234)](Quality[_0x2ed12e(0x4f0)]('warn',_0x2ed12e(0x4f9),'Частка\x20Q<sub>вент</sub>\x20=\x20'+(_0x5a9529/_0x16b3e8*0x64)[_0x2ed12e(0x38d)](0x0)+'%.','Подальше\x20утеплення\x20огороджень\x20може\x20мати\x20обмежений\x20ефект\x20без\x20контролю\x20повітрообміну.',_0x2ed12e(0x445)));const _0x465fd5=Quality[_0x2ed12e(0x4a4)]('Інженерна\x20валідація\x20вхідних\x20даних',_0x48f0b2,_0x2ed12e(0x49b)),_0x1dae24=[{'key':_0x2ed12e(0x2c4),'label':_0x2ed12e(0x3ac),'value':_0x106f24},{'key':_0x2ed12e(0x3cd),'label':'вікна','value':_0x5595fd},{'key':_0x2ed12e(0x1f2),'label':_0x2ed12e(0x104),'value':_0x5a9529}],_0x1a80ac=_0x1dae24['reduce']((_0x1c167a,_0x3cbdfc)=>_0x3cbdfc[_0x2ed12e(0x33f)]>_0x1c167a[_0x2ed12e(0x33f)]?_0x3cbdfc:_0x1c167a,_0x1dae24[0x0]),_0x4d9569=_0x16b3e8>0x0?_0x1a80ac['value']/_0x16b3e8:0x0,_0x3dc601=_0x16b3e8>0x0?_0x106f24/_0x16b3e8:0x0,_0x2df793=_0x16b3e8>0x0?_0x5595fd/_0x16b3e8:0x0,_0x99a32f=_0x16b3e8>0x0?_0x5a9529/_0x16b3e8:0x0,_0x5b80c1=_0x10a495>=_0x43d9eb&&_0x5bd12e>=_0x170ca2,_0x4f66d5=Quality[_0x2ed12e(0x49c)](_0x48f0b2),_0x1962bc=((()=>{const _0x478f45=_0x2ed12e;if(_0x10a495>=_0x43d9eb||_0x1b6c6a<=0x0)return'';const _0x1a69b9=Math[_0x478f45(0x41c)](0x0,(_0x43d9eb-0x1/_0x1b833a-_0x2434c9/_0x2c7c5a-0x1/_0x3a9801)*_0x1b6c6a);if(!Number[_0x478f45(0x38e)](_0x1a69b9)||_0x1a69b9<=_0x599f69)return'';return _0x478f45(0x30a)+(_0x1a69b9*0x3e8)['toFixed'](0x0)+'\x20мм\x20або\x20підібрати\x20матеріал\x20з\x20меншим\x20коефіцієнтом\x20теплопровідності.';})()),_0x261ee9=[];_0x4f66d5&&_0x261ee9[_0x2ed12e(0x234)](_0x2ed12e(0x33c));_0x10a495<_0x43d9eb&&_0x261ee9['push'](_0x2ed12e(0x1e5)+_0x10a495[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x3aa)+_0x43d9eb[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x39f)+_0x5f127e+_0x2ed12e(0x418)+_0x1962bc);_0x5bd12e<_0x170ca2&&_0x261ee9['push'](_0x2ed12e(0x376)+_0x5bd12e[_0x2ed12e(0x38d)](0x2)+'\x20м²·К/Вт\x20менше\x20нормативного\x20значення\x20'+_0x170ca2[_0x2ed12e(0x38d)](0x2)+'\x20м²·К/Вт');_0x2df793>=0.3&&_0x261ee9[_0x2ed12e(0x234)]('окремо\x20перевірити\x20енергоефективність\x20вікон,\x20адже\x20їх\x20частка\x20у\x20тепловтратах\x20становить\x20'+(_0x2df793*0x64)[_0x2ed12e(0x38d)](0x1)+'%');_0x99a32f>=0.35&&_0x261ee9[_0x2ed12e(0x234)]('уточнити\x20прийнятий\x20повітрообмін\x20та\x20розглянути\x20ущільнення\x20огороджень\x20або\x20вентиляцію\x20з\x20рекуперацією,\x20оскільки\x20частка\x20вентиляційних\x20втрат\x20становить\x20'+(_0x99a32f*0x64)[_0x2ed12e(0x38d)](0x1)+'%');_0x3dc601>=0.35&&_0x10a495<_0x43d9eb*1.15&&_0x261ee9[_0x2ed12e(0x234)]('проаналізувати\x20доцільність\x20додаткового\x20утеплення\x20фасаду,\x20оскільки\x20втрати\x20через\x20стіну\x20становлять\x20'+(_0x3dc601*0x64)[_0x2ed12e(0x38d)](0x1)+_0x2ed12e(0x2ea));_0x261ee9['length']===0x0&&_0x261ee9[_0x2ed12e(0x234)](_0x2ed12e(0x4c0));const _0x25f663=_0x4f66d5?'Результат\x20потребує\x20попереднього\x20уточнення\x20вихідних\x20даних.':_0x5b80c1?'Огороджувальні\x20конструкції\x20за\x20основними\x20перевірками\x20відповідають\x20нормативним\x20вимогам.':_0x2ed12e(0x2cb),_0x13e905=_0x2ed12e(0x4e7)+(_0x16b3e8/0x3e8)[_0x2ed12e(0x38d)](0x2)+_0x2ed12e(0x380)+_0x1a80ac[_0x2ed12e(0x4c4)]+_0x2ed12e(0x150)+(_0x4d9569*0x64)['toFixed'](0x1)+'%</strong>\x20від\x20загального\x20теплового\x20балансу.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>'+_0x25f663+_0x2ed12e(0x437)+_0x261ee9['join'](';\x20')+_0x2ed12e(0x440),_0x54a88a=_0x2ed12e(0x20f)+_0x465fd5+_0x2ed12e(0x4d5)+_0x218196+_0x2ed12e(0x187)+_0x18ce39+_0x2ed12e(0x2a8)+_0x5b54ac+'</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-4\x20text-slate-500\x22>3.\x20Деталізація\x20тепловтрат\x20при\x20ΔT\x20=\x20'+_0x191d24+_0x2ed12e(0x1a8)+_0x423cc6+_0x2ed12e(0x46d)+_0x4f092b+_0x2ed12e(0x183)+_0x239635+'}{'+_0x10a495[_0x2ed12e(0x38d)](0x2)+'}\x20\x5ccdot\x20'+_0x4f092b+_0x2ed12e(0x1b2)+_0x5b0fad+_0x2ed12e(0x32a)+_0x106f24['toFixed'](0x0)+_0x2ed12e(0x481)+_0x1ff1a7+'}{'+_0x5bd12e+'}\x20\x5ccdot\x20'+_0x4f092b+_0x2ed12e(0x1b2)+_0x5b0fad+'\x20=\x20'+_0x5595fd[_0x2ed12e(0x38d)](0x0)+_0x2ed12e(0x325)+_0x21cfd3+_0x2ed12e(0x1b2)+_0x4f092b+_0x2ed12e(0x32a)+_0x5a9529['toFixed'](0x0)+_0x2ed12e(0x496)+_0x5b0fad+_0x2ed12e(0x139)+_0x3b65e7+'\x20діб</strong>.\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-blue-100\x20border\x20border-blue-300\x20rounded-lg\x20p-5\x20flex\x20flex-col\x20md:flex-row\x20justify-between\x20items-center\x20gap-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-xs\x20uppercase\x20tracking-widest\x20text-blue-800\x20mb-1\x20font-bold\x22>Загальна\x20теплова\x20потужність</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-3xl\x20font-black\x20text-blue-900\x22>ΣQ\x20=\x20'+(_0x16b3e8/0x3e8)['toFixed'](0x2)+_0x2ed12e(0x47a)+_0x106f24[_0x2ed12e(0x38d)](0x0)+_0x2ed12e(0x2e1)+(_0x106f24/_0x16b3e8*0x64)[_0x2ed12e(0x38d)](0x1)+_0x2ed12e(0x3df)+_0x5595fd[_0x2ed12e(0x38d)](0x0)+_0x2ed12e(0x2e1)+(_0x5595fd/_0x16b3e8*0x64)[_0x2ed12e(0x38d)](0x1)+_0x2ed12e(0x240)+_0x5a9529[_0x2ed12e(0x38d)](0x0)+'\x20Вт\x20('+(_0x5a9529/_0x16b3e8*0x64)[_0x2ed12e(0x38d)](0x1)+'%)\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+_0x13e905+_0x2ed12e(0x3de),_0x167caa=document[_0x2ed12e(0x396)](_0x2ed12e(0x501));_0x167caa[_0x2ed12e(0x487)]=_0x54a88a,_0x167caa[_0x2ed12e(0x109)][_0x2ed12e(0x1a0)](_0x2ed12e(0x370)),Util[_0x2ed12e(0x2d8)]();}catch(_0x3f5ea4){alert(_0x2ed12e(0x28c)+_0x3f5ea4[_0x2ed12e(0x24e)]);}}},PR2={'_clamp'(_0x583307,_0x57cb98,_0x49f13b){return Math['max'](_0x57cb98,Math['min'](_0x49f13b,Math['round'](_0x583307)));},'calculate'(){const _0x29a7c0=_0x3e6784;try{const _0x187307=[Util['getVal'](_0x29a7c0(0x360)),Util[_0x29a7c0(0x497)](_0x29a7c0(0x319)),Util[_0x29a7c0(0x497)](_0x29a7c0(0x3c3)),Util[_0x29a7c0(0x497)](_0x29a7c0(0x4c3))],_0x589315=[_0x29a7c0(0x194),_0x29a7c0(0x365),_0x29a7c0(0x484),_0x29a7c0(0x1ea)],_0x3945cc=_0x187307[_0x29a7c0(0x303)]((_0x4dc09d,_0x1f250d)=>_0x4dc09d+_0x1f250d,0x0);if(_0x187307[_0x29a7c0(0x13e)](_0x2b3070=>!Number[_0x29a7c0(0x38e)](_0x2b3070)||_0x2b3070<0x0))throw new Error(_0x29a7c0(0x49e));if(_0x3945cc===0x0)throw new Error(_0x29a7c0(0x23d));const _0x50d66=_0x187307[_0x29a7c0(0x395)](_0x47d824=>_0x47d824/_0x3945cc),_0x36506e=_0x5de380=>{const _0x531de0=_0x29a7c0;return[0x1,0x2,0x3,0x4][_0x531de0(0x395)](_0x27e103=>this[_0x531de0(0x1a3)](Util[_0x531de0(0x497)](''+_0x5de380+_0x27e103),0x1,0xa));},_0x252ad4={'Електрокотел':Util[_0x29a7c0(0x497)](_0x29a7c0(0x472)),'Конвектори':Util[_0x29a7c0(0x497)](_0x29a7c0(0x2de)),'Каб.\x20підлога':Util['getVal'](_0x29a7c0(0x4ff)),'ІЧ\x20Панелі':Util[_0x29a7c0(0x497)](_0x29a7c0(0x2fb))},_0x4eb120={'Електрокотел':{'s':_0x36506e(_0x29a7c0(0xf6)),'e':Util[_0x29a7c0(0x497)](_0x29a7c0(0x448)),'c':'#1e3a8a'},'Конвектори':{'s':_0x36506e(_0x29a7c0(0x43f)),'e':Util['getVal'](_0x29a7c0(0x116)),'c':_0x29a7c0(0x213)},'Каб.\x20підлога':{'s':_0x36506e(_0x29a7c0(0x46a)),'e':Util['getVal'](_0x29a7c0(0x2eb)),'c':_0x29a7c0(0x46b)},'ІЧ\x20Панелі':{'s':_0x36506e(_0x29a7c0(0x3c2)),'e':Util[_0x29a7c0(0x497)](_0x29a7c0(0x4dd)),'c':'#b91c1c'}},_0x327695=Util[_0x29a7c0(0x497)](_0x29a7c0(0x2ab)),_0x405b17=Util[_0x29a7c0(0x497)](_0x29a7c0(0x203)),_0xc4a411=Util[_0x29a7c0(0x497)](_0x29a7c0(0x2ff)),_0x3c8ccf=Util[_0x29a7c0(0x497)](_0x29a7c0(0x4d9)),_0x4a9657=Util[_0x29a7c0(0x497)](_0x29a7c0(0x45b));Object['entries'](_0x252ad4)[_0x29a7c0(0x3f1)](([_0x312214,_0x3a6b0f])=>{const _0x22f642=_0x29a7c0;if(!Number['isFinite'](_0x3a6b0f)||_0x3a6b0f<=0x0)throw new Error(_0x22f642(0x321)+_0x312214+'\x20має\x20бути\x20>\x200');}),Object[_0x29a7c0(0x415)](_0x4eb120)[_0x29a7c0(0x3f1)](([_0xd376e9,_0x215e45])=>{const _0x28f31a=_0x29a7c0;if(!Number[_0x28f31a(0x38e)](_0x215e45['e'])||_0x215e45['e']<=0x0||_0x215e45['e']>0x1)throw new Error(_0x28f31a(0x353)+_0xd376e9+_0x28f31a(0xdf));});if(!Number[_0x29a7c0(0x38e)](_0x327695)||_0x327695<=0x0)throw new Error(_0x29a7c0(0x468));if(!Number[_0x29a7c0(0x38e)](_0x405b17)||_0x405b17<=0x0)throw new Error(_0x29a7c0(0x231));if(!Number[_0x29a7c0(0x38e)](_0xc4a411)||_0xc4a411<=0x0)throw new Error(_0x29a7c0(0x250));if(_0x4a9657>=0x14)throw new Error(_0x29a7c0(0x322));if(_0x3c8ccf>=_0x4a9657)throw new Error('t\x20зовнішня\x20розрахункова\x20має\x20бути\x20<\x20t\x20середня\x20сезону');const _0x2c96d1=(0x14-_0x4a9657)/(0x14-_0x3c8ccf),_0x3ab12e=_0x405b17*_0x2c96d1*_0xc4a411*0x18;let _0x978ea3='',_0x11ee4a=-0x1;const _0x193ebf=[],_0x264f49={};for(const [_0x55e709,_0x42c91e]of Object[_0x29a7c0(0x415)](_0x4eb120)){let _0x14e585=0x0;const _0x2ee776=[];for(let _0x4ca990=0x0;_0x4ca990<0x4;_0x4ca990++){const _0x2c6cb0=_0x42c91e['s'][_0x4ca990]/0xa*_0x50d66[_0x4ca990];_0x14e585+=_0x2c6cb0,_0x2ee776[_0x29a7c0(0x234)](_0x2c6cb0);}const _0x5803e8=_0x14e585*0x64;_0x5803e8>_0x11ee4a&&(_0x11ee4a=_0x5803e8,_0x978ea3=_0x55e709);const _0x1ae83e=_0x3ab12e/_0x42c91e['e'],_0x41fe4a=_0x1ae83e*_0x327695,_0x188f3a=_0x252ad4[_0x55e709];_0x193ebf[_0x29a7c0(0x234)]({'label':_0x55e709,'data':_0x42c91e['s'],'borderColor':_0x42c91e['c'],'backgroundColor':_0x42c91e['c']+'1A','pointBackgroundColor':_0x42c91e['c']}),_0x264f49[_0x55e709]={'score':_0x14e585,'perc':_0x5803e8,'opex':_0x41fe4a,'E_sys':_0x1ae83e,'capex':_0x188f3a,'contributions':_0x2ee776,'eta':_0x42c91e['e'],'scores':_0x42c91e['s']};}const _0x466d00=Math[_0x29a7c0(0x1b0)](...Object[_0x29a7c0(0x358)](_0x264f49)[_0x29a7c0(0x395)](_0x1d1b17=>_0x1d1b17[_0x29a7c0(0x3b1)])),_0x2b18d2=Object['entries'](_0x264f49)[_0x29a7c0(0xe6)](([_0x50bfdc,_0x55221b])=>_0x55221b[_0x29a7c0(0x3b1)]===_0x466d00)[0x0],_0x5c84a0=Math[_0x29a7c0(0x1b0)](...Object[_0x29a7c0(0x358)](_0x264f49)[_0x29a7c0(0x395)](_0x35996d=>_0x35996d[_0x29a7c0(0x4c9)])),_0x392b47=Object['entries'](_0x264f49)[_0x29a7c0(0xe6)](([_0x315b55,_0x426c5e])=>_0x426c5e[_0x29a7c0(0x4c9)]===_0x5c84a0)[0x0];let _0x302e1d='';for(const [_0x322a2e,_0x15a239]of Object[_0x29a7c0(0x415)](_0x264f49)){const _0x7d83ea=_0x322a2e===_0x978ea3;let _0x36bb80='—';if(_0x322a2e!==_0x392b47){const _0xb6a84d=_0x15a239['capex']-_0x264f49[_0x392b47][_0x29a7c0(0x4c9)],_0x502d1c=_0x264f49[_0x392b47][_0x29a7c0(0x3b1)]-_0x15a239[_0x29a7c0(0x3b1)];if(_0x502d1c>0x0){const _0x38912f=_0xb6a84d/_0x502d1c;_0x36bb80=_0x38912f[_0x29a7c0(0x38d)](0x1)+_0x29a7c0(0x32d);}else _0x36bb80='∞\x20(дорожче\x20і\x20в\x20CAPEX,\x20і\x20в\x20OPEX)';}else _0x36bb80=_0x29a7c0(0x123);_0x302e1d+=_0x29a7c0(0x22b)+(_0x7d83ea?_0x29a7c0(0x313):_0x29a7c0(0x44e))+_0x29a7c0(0x4b3)+(_0x7d83ea?'★\x20':'')+_0x322a2e+_0x29a7c0(0x2bf)+_0x15a239[_0x29a7c0(0x186)][_0x29a7c0(0x38d)](0x1)+_0x29a7c0(0x4ae)+(_0x15a239[_0x29a7c0(0x12b)]*0x64)[_0x29a7c0(0x38d)](0x0)+_0x29a7c0(0x1d2)+_0x15a239[_0x29a7c0(0x2d1)][_0x29a7c0(0x38d)](0x0)+_0x29a7c0(0x237)+_0x15a239[_0x29a7c0(0x3b1)][_0x29a7c0(0x289)](_0x29a7c0(0x4b7),{'maximumFractionDigits':0x0})+_0x29a7c0(0x3e7)+_0x15a239[_0x29a7c0(0x4c9)][_0x29a7c0(0x289)]('uk-UA',{'maximumFractionDigits':0x0})+_0x29a7c0(0xfb)+_0x36bb80+_0x29a7c0(0x283);}let _0x21ce39='',_0x53e8aa=0x0;for(let _0xf96830=0x0;_0xf96830<0x4;_0xf96830++){const _0x18aaa9=[0x0,0x0,0x0,0x0];_0x18aaa9[_0xf96830]=0x1;let _0x4db4ad='',_0x54e022=-0x1;for(const [_0x4d155a,_0x4e9993]of Object[_0x29a7c0(0x415)](_0x4eb120)){const _0x61f05b=_0x4e9993['s'][_0xf96830]/0xa;_0x61f05b>_0x54e022&&(_0x54e022=_0x61f05b,_0x4db4ad=_0x4d155a);}const _0x409f71=_0x4db4ad!==_0x978ea3;if(_0x409f71)_0x53e8aa+=0x1;_0x21ce39+=_0x29a7c0(0x2f2)+(_0x409f71?'bg-amber-100\x20text-amber-800\x20font-bold':_0x29a7c0(0x4b4))+_0x29a7c0(0x424)+_0x589315[_0xf96830]+_0x29a7c0(0x13b)+_0x4db4ad+'\x20'+(_0x409f71?'⚡':'')+_0x29a7c0(0x147);}const _0x2fcfe2=()=>{const _0x2457e4=_0x29a7c0,_0x4f70b3=Object[_0x2457e4(0x415)](_0x264f49)[_0x2457e4(0x4f4)]((_0x29030f,_0x5f1a1d)=>_0x5f1a1d[0x1][_0x2457e4(0x186)]-_0x29030f[0x1]['perc']),[_0x1bcbfa,_0x1d2262]=_0x4f70b3[0x0],[_0x37da03,_0x95d260]=_0x4f70b3[0x1]||[_0x1bcbfa,_0x1d2262],_0x339215=_0x1d2262['perc']-_0x95d260['perc'],_0x44f272=_0x1d2262[_0x2457e4(0x293)][_0x2457e4(0x303)]((_0x496825,_0x504b2d)=>_0x496825+_0x504b2d,0x0),_0x180d92=_0x1d2262[_0x2457e4(0x293)][_0x2457e4(0x303)]((_0x36fcfa,_0x3756ce,_0x144320,_0x1e86fa)=>_0x3756ce>_0x1e86fa[_0x36fcfa]?_0x144320:_0x36fcfa,0x0),_0x374e1a=_0x589315[_0x180d92],_0x6f84c8=_0x44f272>0x0?_0x1d2262['contributions'][_0x180d92]/_0x44f272*0x64:0x0,_0x3d9e07=_0x187307[_0x2457e4(0x303)]((_0x10a65a,_0x34909e,_0x3340cf,_0xd34c51)=>_0x34909e>_0xd34c51[_0x10a65a]?_0x3340cf:_0x10a65a,0x0),_0x27fd2d=_0x589315[_0x3d9e07],_0x30077f=Math[_0x2457e4(0x41c)](...Object[_0x2457e4(0x358)](_0x264f49)[_0x2457e4(0x395)](_0xdbb3f0=>_0xdbb3f0[_0x2457e4(0x3b1)]))-_0x1d2262[_0x2457e4(0x3b1)],_0x1c7058=_0x1bcbfa===_0x2b18d2,_0x23f9fc=_0x1bcbfa===_0x392b47,_0x4012cc=_0x53e8aa===0x0?_0x2457e4(0x2fc):_0x53e8aa<=0x2?'bg-amber-50\x20border-amber-200\x20text-amber-800':_0x2457e4(0x198),_0x1034e5=_0x53e8aa===0x0?'Рішення\x20є\x20стійким:\x20за\x20ізольованої\x20переваги\x20кожного\x20критерію\x20рекомендована\x20система\x20не\x20змінюється.':_0x53e8aa<=0x2?'Рішення\x20має\x20помірну\x20чутливість:\x20у\x20'+_0x53e8aa+'\x20з\x204\x20контрольних\x20сценаріїв\x20переможець\x20змінюється,\x20тому\x20студенту\x20слід\x20обґрунтувати\x20вибір\x20ваг.':'',_0x5cc333={'Електрокотел':_0x2457e4(0x2f4),'Конвектори':_0x2457e4(0x163),'Каб.\x20підлога':_0x2457e4(0x47c),'ІЧ\x20Панелі':'Для\x20ІЧ-панелей\x20доцільно\x20перевірити\x20зональність\x20опромінення,\x20розміщення\x20панелей\x20і\x20відповідність\x20комфортним\x20умовам\x20перебування\x20людей.'},_0xa5228f=_0x1c7058?_0x2457e4(0x2f5):_0x2457e4(0x1f4)+_0x2b18d2+_0x2457e4(0x3a9),_0x3735f4=_0x23f9fc?'Вона\x20одночасно\x20є\x20найдешевшою\x20за\x20початковими\x20інвестиціями,\x20що\x20знижує\x20ризик\x20перевищення\x20бюджету.':'За\x20початковими\x20інвестиціями\x20дешевшою\x20є\x20система\x20«'+_0x392b47+_0x2457e4(0x28e),_0x305b2c=_0x339215<0x3?_0x2457e4(0x1f1)+_0x37da03+_0x2457e4(0x176)+_0x339215[_0x2457e4(0x38d)](0x1)+_0x2457e4(0x4b9):_0x2457e4(0x1f1)+_0x37da03+_0x2457e4(0x282)+_0x339215['toFixed'](0x1)+'\x20відсоткового\x20пункта,\x20що\x20робить\x20рекомендацію\x20достатньо\x20вираженою\x20для\x20заданих\x20ваг.',_0x4aeefb=_0x30077f>0x0?'Порівняно\x20з\x20найдорожчим\x20за\x20OPEX\x20варіантом\x20потенційна\x20сезонна\x20різниця\x20витрат\x20становить\x20до\x20'+_0x30077f['toLocaleString'](_0x2457e4(0x4b7),{'maximumFractionDigits':0x0})+_0x2457e4(0x235):'Сезонні\x20витрати\x20обраної\x20системи\x20практично\x20не\x20відрізняються\x20від\x20інших\x20варіантів,\x20тому\x20ключову\x20роль\x20відіграють\x20комфорт\x20і\x20капітальні\x20витрати.';return'\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>4.\x20Висновки</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20data-pr2-report-conclusion=\x22true\x22\x20class=\x22bg-indigo-50\x20border\x20border-indigo-200\x20rounded-lg\x20p-4\x20text-sm\x20text-slate-700\x20space-y-3\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>У\x20роботі\x20виконано\x20багатокритеріальне\x20порівняння\x20систем\x20електричного\x20опалення\x20за\x20методом\x20зважених\x20сум.\x20За\x20прийнятими\x20ваговими\x20коефіцієнтами\x20рекомендованою\x20системою\x20є\x20<strong>'+_0x1bcbfa+_0x2457e4(0x2fe)+_0x1d2262[_0x2457e4(0x186)][_0x2457e4(0x38d)](0x1)+_0x2457e4(0x133)+_0x374e1a+_0x2457e4(0x4ca)+_0x6f84c8[_0x2457e4(0x38d)](0x0)+'%</strong>\x20її\x20інтегрального\x20бала.\x20Основним\x20пріоритетом\x20у\x20вихідних\x20даних\x20є\x20критерій\x20<strong>«'+_0x27fd2d+'»</strong>,\x20тому\x20отриманий\x20вибір\x20слід\x20розглядати\x20саме\x20для\x20заданого\x20сценарію\x20експлуатації.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>'+_0x305b2c+'\x20'+_0xa5228f+'\x20'+_0x3735f4+_0x2457e4(0x411)+_0x4aeefb+'</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>Для\x20даного\x20об\x27єкта\x20удосконалення\x20рішення\x20має\x20бути\x20спрямоване\x20не\x20лише\x20на\x20підвищення\x20рейтингу\x20WSM,\x20а\x20й\x20на\x20перевірку\x20реальних\x20обмежень:\x20доступної\x20електричної\x20потужності,\x20допустимого\x20бюджету,\x20комфорту\x20мікроклімату\x20та\x20режиму\x20використання\x20приміщення.\x20'+_0x5cc333[_0x1bcbfa]+_0x2457e4(0x214);},_0x163e21=_0x2fcfe2();document[_0x29a7c0(0x396)](_0x29a7c0(0x45e))['classList'][_0x29a7c0(0x1a0)](_0x29a7c0(0x370));if(window[_0x29a7c0(0x202)])window[_0x29a7c0(0x202)][_0x29a7c0(0x1ff)]();const _0x1a1ebf=document[_0x29a7c0(0x396)](_0x29a7c0(0x507))[_0x29a7c0(0x3d2)]('2d');window[_0x29a7c0(0x202)]=new Chart(_0x1a1ebf,{'type':_0x29a7c0(0x111),'data':{'labels':_0x589315,'datasets':_0x193ebf},'options':{'scales':{'r':{'min':0x0,'max':0xa,'ticks':{'stepSize':0x2}}},'maintainAspectRatio':![],'plugins':{'legend':{'position':_0x29a7c0(0x364),'labels':{'boxWidth':0xc,'font':{'size':0xb}}}}}}),document['getElementById'](_0x29a7c0(0x37f))['innerHTML']=_0x29a7c0(0x3e4)+_0x978ea3+_0x29a7c0(0x2ed)+_0x11ee4a[_0x29a7c0(0x38d)](0x1)+_0x29a7c0(0x29f)+_0x302e1d+'</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20overflow-x-auto\x20text-sm\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20$$E_{сезон}\x20=\x20\x5cfrac{Q_{max}\x20\x5ccdot\x20k_{з}\x20\x5ccdot\x20z\x20\x5ccdot\x2024}{\x5ceta},\x20\x5cquad\x20k_{з}\x20=\x20\x5cfrac{20\x20-\x20('+_0x4a9657+')}{20\x20-\x20('+_0x3c8ccf+_0x29a7c0(0x488)+_0x2c96d1[_0x29a7c0(0x38d)](0x3)+_0x29a7c0(0x256)+_0x405b17+_0x29a7c0(0x1b2)+_0x2c96d1[_0x29a7c0(0x38d)](0x3)+_0x29a7c0(0x1b2)+_0xc4a411+_0x29a7c0(0x42c)+_0x3ab12e[_0x29a7c0(0x38d)](0x0)+_0x29a7c0(0x42a)+_0x392b47+_0x29a7c0(0x3dd)+_0x21ce39+_0x29a7c0(0x177)+_0x163e21+_0x29a7c0(0x3de),Util[_0x29a7c0(0x2d8)]();}catch(_0x1f7067){alert(_0x29a7c0(0x39c)+_0x1f7067[_0x29a7c0(0x24e)]);}}},PR3={'toggleFloorInputs'(){const _0x2ef7c2=_0x3e6784,_0x410bde=Util[_0x2ef7c2(0x2ac)](_0x2ef7c2(0x43c))[_0x2ef7c2(0x1d7)](',')[0x1]==='Водяна\x20тепла\x20підлога';document['getElementById']('pr3-floor-options')[_0x2ef7c2(0x2db)][_0x2ef7c2(0x2ee)]=_0x410bde?_0x2ef7c2(0x2fa):'none';},'_calcPE'(_0x256bd3){const _0x5101e0=_0x3e6784;if(_0x256bd3<=0x10)return _0x256bd3;if(_0x256bd3<=0x23)return 0x10;return Math[_0x5101e0(0x355)](_0x256bd3/0x2);},'calculate'(){const _0x77594=_0x3e6784;try{const [_0x43fb3b,_0x31de8e]=Util[_0x77594(0x2ac)](_0x77594(0x43c))[_0x77594(0x1d7)](','),_0x3fda06=parseFloat(_0x43fb3b),_0x569429=Util['getStr'](_0x77594(0x503)),_0x3e334e=parseInt(Util[_0x77594(0x2ac)]('pr3-steps')),_0x3e749d=parseInt(Util[_0x77594(0x2ac)]('pr3-volt')),_0x14a390=Util[_0x77594(0x497)](_0x77594(0x130)),_0x52c7c4=Util[_0x77594(0x497)](_0x77594(0x11c)),_0x40c9d0=parseFloat(Util['getStr'](_0x77594(0x2bb))),_0x575ba6=_0x14a390*_0x3e334e,_0x1646ea=_0x569429==='IND'?0.85:0x1,_0x863aa8=Math[_0x77594(0x39b)](0x1-_0x1646ea*_0x1646ea);if(_0x569429===_0x77594(0xed)&&_0x3e334e<0x3)throw new Error(_0x77594(0x260));if(_0x3e749d===0xdc&&_0x3e334e>0x1)throw new Error('Для\x20мережі\x20220\x20В\x20можливий\x20лише\x201\x20ТЕН.\x20Для\x20'+_0x3e334e+'\x20ТЕНів\x20оберіть\x20380\x20В.');const _0x5b8d14=[];if(_0x3e749d===0xdc&&_0x575ba6>0x7)_0x5b8d14[_0x77594(0x234)](Quality[_0x77594(0x4f0)](_0x77594(0x2f1),'Потужність\x20не\x20відповідає\x20однофазній\x20мережі',_0x77594(0x23c)+_0x575ba6+'\x20кВт\x20при\x20U\x20=\x20220\x20В.\x20Типові\x20однофазні\x20вводи\x20обмежуються\x20орієнтовно\x205–7\x20кВт.','Можливе\x20перевантаження\x20вводу,\x20просідання\x20напруги,\x20нагрів\x20кабелю\x20та\x20спрацювання\x20захисту.',_0x77594(0x407)));else _0x3e749d===0xdc&&_0x575ba6>0x5&&_0x5b8d14[_0x77594(0x234)](Quality[_0x77594(0x4f0)](_0x77594(0x3e3),_0x77594(0x3d1),'P\x20=\x20'+_0x575ba6+'\x20кВт\x20при\x20U\x20=\x20220\x20В.',_0x77594(0x421),_0x77594(0x327)));_0x3e749d===0x17c&&_0x3e334e<0x3&&_0x5b8d14['push'](Quality[_0x77594(0x4f0)](_0x77594(0x3e3),_0x77594(0x1b5),_0x3e334e+'\x20ТЕН(и)\x20при\x20мережі\x20380\x20В.',_0x77594(0x34e),_0x77594(0x4af)));let _0x3c2d76=0x0,_0x5a3d15='',_0xb83026='';if(_0x3e749d===0xdc)_0x3c2d76=_0x575ba6*0x3e8/(0xdc*_0x1646ea),_0x5a3d15='1ph';else{if(_0x3e334e===0x3)_0x3c2d76=_0x575ba6*0x3e8/(1.732*0x17c*_0x1646ea),_0x5a3d15=_0x77594(0x192),_0xb83026='<div\x20class=\x22bg-green-50\x20text-green-800\x20border-l-4\x20border-green-500\x20p-2\x20mt-2\x20text-sm\x22>✓\x20Симетричне\x20трифазне\x20навантаження\x20('+_0x3e334e+'×'+_0x14a390+_0x77594(0x406);else{if(_0x3e334e===0x2){const _0x4652bc=_0x14a390*0x3e8/(0xdc*_0x1646ea);_0x3c2d76=_0x4652bc,_0x5a3d15=_0x77594(0x25c),_0xb83026=_0x77594(0x121)+_0x14a390+_0x77594(0x1de)+_0x4652bc[_0x77594(0x38d)](0x1)+_0x77594(0x1e1)+_0x4652bc[_0x77594(0x38d)](0x1)+_0x77594(0x117);}else _0x3c2d76=_0x14a390*0x3e8/(0x17c*_0x1646ea),_0x5a3d15=_0x77594(0x296),_0xb83026=_0x77594(0x170)+_0x14a390+_0x77594(0x38f)+_0x3c2d76[_0x77594(0x38d)](0x1)+_0x77594(0xeb);}}const _0x56dba5='C',_0x4e10bc=_0x569429===_0x77594(0xed)?_0x77594(0x42d):_0x77594(0x2a0),_0x31a445=[0xa,0x10,0x14,0x19,0x20,0x28,0x32,0x3f,0x50,0x64],_0x24f25c=_0x31a445[_0x77594(0xe6)](_0x44a2c6=>_0x44a2c6>=_0x3c2d76)||0x64,_0x44ebcb=[1.5,2.5,0x4,0x6,0xa,0x10,0x19,0x23,0x32,0x46,0x5f],_0x43498a={1.5:0x13,2.5:0x1b,0x4:0x26,0x6:0x2e,0xa:0x46,0x10:0x55,0x19:0x73,0x23:0x87,0x32:0xaf,0x46:0xd7,0x5f:0x104};let _0x14c57b=_0x44ebcb[_0x44ebcb[_0x77594(0x16f)]-0x1],_0x66a33d=0x64,_0x403cbc=![],_0x467278=0x0;for(const _0x53aacb of _0x44ebcb){const _0x2b920c=_0x43498a[_0x53aacb]*_0x40c9d0;if(_0x2b920c>=_0x24f25c){_0x14c57b=_0x53aacb,_0x467278=_0x2b920c;const _0x24dd29=0x1/(0x39*_0x53aacb),_0x1c158e=0.00007;if(_0x5a3d15===_0x77594(0x192))_0x66a33d=1.732*_0x3c2d76*_0x52c7c4*(_0x24dd29*_0x1646ea+_0x1c158e*_0x863aa8)*0x64/0x17c;else _0x5a3d15===_0x77594(0x296)?_0x66a33d=0x2*_0x3c2d76*_0x52c7c4*(_0x24dd29*_0x1646ea+_0x1c158e*_0x863aa8)*0x64/0x17c:_0x66a33d=0x2*_0x3c2d76*_0x52c7c4*(_0x24dd29*_0x1646ea+_0x1c158e*_0x863aa8)*0x64/0xdc;if(_0x66a33d<=0x5){_0x403cbc=!![];break;}}}let _0x129f4b=_0x403cbc?'<span\x20class=\x22bg-green-100\x20text-green-800\x20px-2\x20py-1\x20rounded\x20text-xs\x20font-bold\x22>✓\x20ΔU\x20=\x20'+_0x66a33d[_0x77594(0x38d)](0x2)+_0x77594(0x486):_0x77594(0x135)+_0x66a33d['toFixed'](0x2)+_0x77594(0x36b);if(!_0x403cbc)_0x5b8d14[_0x77594(0x234)](Quality['issue']('crit',_0x77594(0x429),_0x77594(0x378)+_0x66a33d[_0x77594(0x38d)](0x2)+_0x77594(0x3ab)+_0x52c7c4+'\x20м\x20та\x20S\x20=\x20'+_0x14c57b+_0x77594(0x29a),_0x77594(0x35c),_0x77594(0xf3)));else _0x66a33d>0x3&&_0x5b8d14['push'](Quality[_0x77594(0x4f0)](_0x77594(0x3e3),_0x77594(0x201),_0x77594(0x378)+_0x66a33d[_0x77594(0x38d)](0x2)+'%.',_0x77594(0x24d),_0x77594(0x340)));const _0x109fab=this[_0x77594(0x2e7)](_0x14c57b);let _0x2e3abe=0x3;if(_0x5a3d15===_0x77594(0x192))_0x2e3abe=0x5;else{if(_0x5a3d15===_0x77594(0x25c))_0x2e3abe=0x4;else{if(_0x5a3d15===_0x77594(0x296))_0x2e3abe=0x3;}}let _0x1afe75=0x1e,_0x1a55db='ПУЕ\x207.1.79:\x20захист\x20від\x20ураження\x20електричним\x20струмом.';_0x575ba6>0xf&&(_0x1afe75=0x64,_0x1a55db=_0x77594(0x12e),_0x5b8d14[_0x77594(0x234)](Quality['issue'](_0x77594(0x274),_0x77594(0x328),_0x77594(0x23c)+_0x575ba6+_0x77594(0x164)+_0x1afe75+'\x20мА.','',_0x77594(0x3fe))));_0x467278>0x0&&_0x467278/_0x24f25c<1.15&&_0x5b8d14['push'](Quality[_0x77594(0x4f0)](_0x77594(0x3e3),_0x77594(0x361),_0x77594(0x113)+_0x467278[_0x77594(0x38d)](0x0)+_0x77594(0x3bc)+_0x24f25c+_0x77594(0x37e),_0x77594(0x245),_0x77594(0x430)));const _0x4bfe6d=_0x575ba6*0xe10/(4.18*_0x3fda06*0x3e8);let _0x1c116e='';const _0x20a628=_0x31de8e===_0x77594(0x41b);if(_0x20a628){const _0x68e5e7=parseFloat(Util[_0x77594(0x2ac)](_0x77594(0x232))[_0x77594(0x1d7)](',')[0x0]);_0x68e5e7>=0.1&&(_0x1c116e=_0x77594(0x264)+_0x68e5e7+_0x77594(0x28d),_0x5b8d14[_0x77594(0x234)](Quality[_0x77594(0x4f0)](_0x77594(0x3e3),_0x77594(0x20d),_0x77594(0x350)+_0x68e5e7+'\x20м²·К/Вт.','Тепловіддача\x20підлоги\x20падає,\x20система\x20вимагатиме\x20вищої\x20температури\x20подачі.',_0x77594(0x4ea))));}const _0x22cc45=Quality[_0x77594(0x4a4)](_0x77594(0x24a),_0x5b8d14,_0x77594(0x3b6)),_0x4838b8=()=>{const _0x5109bc=_0x77594,_0xb77f1e=Quality['hasCritical'](_0x5b8d14),_0x1381a3=_0x5b8d14['reduce']((_0x15112b,_0x63bb1e)=>{const _0xd2c546=_0xb2dc;return _0x15112b[_0x63bb1e[_0xd2c546(0x182)]]=(_0x15112b[_0x63bb1e[_0xd2c546(0x182)]]||0x0)+0x1,_0x15112b;},{'crit':0x0,'warn':0x0,'info':0x0}),_0x5328e6=_0xb77f1e?_0x5109bc(0x444)+_0x1381a3[_0x5109bc(0x2f1)]+_0x5109bc(0x221):_0x1381a3[_0x5109bc(0x3e3)]>0x0?'Критичних\x20помилок\x20не\x20виявлено,\x20однак\x20наявні\x20попередження\x20('+_0x1381a3['warn']+_0x5109bc(0x3a2):'',_0x3ca13f=_0x5a3d15==='3ph_sym'?_0x5109bc(0x4fa):_0x5a3d15===_0x5109bc(0x25c)?_0x5109bc(0x141):_0x5a3d15===_0x5109bc(0x296)?_0x5109bc(0x4e5):_0x5109bc(0x1f6),_0xd42e92=_0x467278>0x0?_0x467278/_0x24f25c:0x0,_0x1f76f0=!_0x403cbc?_0x5109bc(0x118)+_0x66a33d[_0x5109bc(0x38d)](0x2)+_0x5109bc(0x1a4):_0x66a33d>0x3?_0x5109bc(0x413)+_0x2e3abe+'×'+_0x14c57b+'\x20мм²\x20проходить\x20перевірку\x20за\x20струмом\x20і\x20падінням\x20напруги,\x20але\x20ΔU\x20=\x20'+_0x66a33d[_0x5109bc(0x38d)](0x2)+'%\x20є\x20підвищеним\x20для\x20практичного\x20запасу;\x20доцільно\x20розглянути\x20наступний\x20переріз.':_0x5109bc(0x413)+_0x2e3abe+'×'+_0x14c57b+_0x5109bc(0x196)+_0x66a33d[_0x5109bc(0x38d)](0x2)+_0x5109bc(0x25b)+_0xd42e92[_0x5109bc(0x38d)](0x2)+'.',_0x112009=_0x1afe75===0x64?_0x5109bc(0x453):_0x5109bc(0x4e9),_0x2eceea=_0x20a628?_0x5109bc(0x1cc)+_0x3fda06+_0x5109bc(0x323)+_0x4bfe6d['toFixed'](0x3)+_0x5109bc(0x4a3):_0x31de8e===_0x5109bc(0x3b4)?_0x5109bc(0x512)+_0x3fda06+_0x5109bc(0x24c)+_0x4bfe6d[_0x5109bc(0x38d)](0x3)+'\x20м³/год\x20є\x20відносно\x20більшою,\x20ніж\x20у\x20радіаторних\x20системах.\x20Студенту\x20слід\x20перевірити\x20насос,\x20шумові\x20характеристики\x20та\x20керування\x20вентиляторами.':_0x5109bc(0x4e3)+_0x31de8e+_0x5109bc(0x2be)+_0x4bfe6d[_0x5109bc(0x38d)](0x3)+_0x5109bc(0x38b)+_0x3fda06+_0x5109bc(0x19e),_0x4b81be=_0x569429===_0x5109bc(0xed)?_0x5109bc(0x21e)+_0x1646ea+_0x5109bc(0x40b):_0x5109bc(0x320)+_0x1646ea+_0x5109bc(0x505),_0x1601a1=[];if(!_0x403cbc||_0x66a33d>0x3)_0x1601a1[_0x5109bc(0x234)](_0x5109bc(0x1c5));if(_0x3e749d===0xdc||_0x5a3d15!=='3ph_sym')_0x1601a1[_0x5109bc(0x234)](_0x5109bc(0x348));if(_0x20a628)_0x1601a1['push'](_0x5109bc(0x4f1));if(_0x569429===_0x5109bc(0xed))_0x1601a1['push'](_0x5109bc(0x218));if(_0x467278>0x0&&_0xd42e92<1.15)_0x1601a1[_0x5109bc(0x234)]('збільшити\x20запас\x20кабелю\x20за\x20допустимим\x20струмом\x20з\x20урахуванням\x20реальних\x20умов\x20прокладки');if(_0x575ba6>0xf)_0x1601a1[_0x5109bc(0x234)](_0x5109bc(0x4f6));if(_0x1601a1[_0x5109bc(0x16f)]===0x0)_0x1601a1[_0x5109bc(0x234)](_0x5109bc(0x4ec));return _0x5109bc(0x142)+_0x575ba6+_0x5109bc(0x20b)+_0x31de8e+_0x5109bc(0x2cc)+_0x3c2d76['toFixed'](0x1)+'\x20А</strong>,\x20автоматичний\x20вимикач\x20<strong>'+_0x24f25c+_0x5109bc(0x251)+_0x3ca13f+_0x5109bc(0x411)+_0x1f76f0+_0x5109bc(0x411)+_0x112009+'</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>'+_0x2eceea+_0x5109bc(0x411)+_0x4b81be+'</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<p>Для\x20даного\x20об\x27єкта\x20удосконалення\x20рішення\x20має\x20бути\x20спрямоване\x20на\x20такі\x20дії:\x20'+_0x1601a1[_0x5109bc(0x131)](';\x20')+'.</p>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>';},_0x3e5d33=_0x4838b8(),_0x508e74='\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h3\x20class=\x22text-xl\x20font-bold\x20text-red-800\x20border-b-2\x20border-red-100\x20pb-2\x20mb-4\x22>Специфікація\x20котельного\x20вузла</h3>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22grid\x20grid-cols-1\x20md:grid-cols-2\x20gap-4\x20mb-4\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-white\x20border\x20border-slate-200\x20shadow-sm\x20rounded-lg\x20p-4\x20text-sm\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20border-b\x20pb-1\x22>Електрика</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22mb-1\x22>Потужність:\x20<strong>'+_0x575ba6+_0x77594(0x1cf)+_0x3e334e+'×'+_0x14a390+_0x77594(0x2e6)+_0x3c2d76[_0x77594(0x38d)](0x1)+_0x77594(0x46e)+_0x1646ea+_0x77594(0x103)+_0x40c9d0+'\x20→\x20I<sub>доп</sub>\x20=\x20'+_0x467278[_0x77594(0x38d)](0x0)+_0x77594(0x17e)+_0x129f4b+_0x77594(0x37b)+_0x31de8e+_0x77594(0x32f)+_0x3fda06+'°C</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Витрата:\x20<strong>'+_0x4bfe6d[_0x77594(0x38d)](0x3)+_0x77594(0x21c)+(_0x4bfe6d*0x3e8)[_0x77594(0x38d)](0x0)+_0x77594(0x159)+_0x1c116e+_0x77594(0x2a4)+_0xb83026+_0x77594(0x1bb)+_0x22cc45+_0x77594(0x1f8)+(_0x5a3d15==='3ph_sym'?_0x77594(0x33b)+_0x66a33d[_0x77594(0x38d)](0x2)+_0x77594(0x43b):'$$\x5cDelta\x20U\x20=\x20\x5cfrac{2\x20\x5ccdot\x20I\x20\x5ccdot\x20L\x20\x5ccdot\x20(r\x20\x5ccos\x5cvarphi\x20+\x20x\x20\x5csin\x5cvarphi)}{U}\x20\x5ccdot\x20100\x20=\x20'+_0x66a33d[_0x77594(0x38d)](0x2)+_0x77594(0x43b))+_0x77594(0x18e)+_0x14c57b+_0x77594(0x46d)+(0x1/(0x39*_0x14c57b))[_0x77594(0x38d)](0x4)+'\x20Ом/м;\x20x\x20≈\x200.07\x20мОм/м;\x20k<sub>пр</sub>\x20=\x20'+_0x40c9d0+_0x77594(0x392)+_0x24f25c+'\x20А</strong>,\x20крива\x20<strong>'+_0x56dba5+_0x77594(0x50f)+_0x3c2d76['toFixed'](0x1)+_0x77594(0x383)+_0x4e10bc+_0x77594(0x346)+Math[_0x77594(0x41c)](_0x24f25c,0x19)+_0x77594(0x20c)+_0x1afe75+_0x77594(0x10b)+_0x1a55db+'</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>W1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Кабель\x20ВВГнг-ls\x20<strong>'+_0x2e3abe+'×'+_0x14c57b+_0x77594(0x3ca)+_0x43498a[_0x14c57b]+'×'+_0x40c9d0+'\x20=\x20'+_0x467278['toFixed'](0x0)+'\x20А\x20≥\x20I<sub>QF</sub>\x20=\x20'+_0x24f25c+_0x77594(0x26c)+_0x66a33d[_0x77594(0x38d)](0x2)+'%.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>PE</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Захисний\x20провідник\x20<strong>'+_0x109fab+_0x77594(0x114)+(_0x14c57b<=0x10?_0x77594(0x1d4):_0x14c57b<=0x23?_0x77594(0x3fb):'S<sub>PE</sub>\x20=\x20S<sub>ф</sub>/2\x20(S<sub>ф</sub>\x20>\x2035)')+_0x77594(0x15a)+Math[_0x77594(0x41c)](_0x109fab,0x6)+_0x77594(0x3c1)+(_0x20a628?'\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-blue-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-blue-700\x22>ЗВ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Змішувальний\x20вузол:\x20<strong>триходовий\x20клапан\x20+\x20насос\x20підмішування</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Обов\x27язковий\x20при\x20t\x20котла\x20>\x2050°C.\x20Знижує\x20t\x20подачі\x20у\x20контур\x20підлоги\x20до\x2040°C.\x20Захищає\x20стяжку\x20від\x20термічного\x20руйнування.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-blue-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-blue-700\x22>КЛ</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Колектор\x20розподільчий\x20+\x20<strong>сервоприводи</strong>\x20на\x20контурах</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Подача\x20/\x20зворотка\x20з\x20регулюванням\x20кожного\x20контуру.\x20Сервоприводи\x20керуються\x20від\x20кімнатних\x20термостатів\x20або\x20центрального\x20контролера.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20':'')+_0x77594(0x375)+Math[_0x77594(0x41c)](_0x109fab,0x6)+'\x20мм².\x20Шина\x20PE\x20з\x27єднується\x20з\x20ГЗШ\x20будівлі.\x20Тип\x20заземлення\x20—\x20TN-C-S\x20або\x20TN-S\x20(ПУЕ\x201.7.57).\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</div>\x0a\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+_0x3e5d33+_0x77594(0x3de);document[_0x77594(0x396)](_0x77594(0x188))['innerHTML']=ReportPr3[_0x77594(0x19b)](_0x508e74),document[_0x77594(0x396)](_0x77594(0x188))[_0x77594(0x109)][_0x77594(0x1a0)](_0x77594(0x370)),Util[_0x77594(0x2d8)]();}catch(_0x4b266c){alert(_0x77594(0x3b5)+_0x4b266c[_0x77594(0x24e)]);}}},PR4={'Q_MAX':{'screed':0xc8,'wood':0x50},'K_RESERVE':1.3,'D_CABLE':0.007,'MIN_SCREED_ABOVE':0.03,'calculate'(){const _0x4d04e3=_0x3e6784;try{const _0x4c9f67=Util[_0x4d04e3(0x497)](_0x4d04e3(0x3d3)),_0x481300=Util['getVal'](_0x4d04e3(0x4cd));if(_0x481300>_0x4c9f67)throw new Error('Площа\x20укладання\x20не\x20може\x20бути\x20більшою\x20за\x20загальну!');if(_0x481300<=0x0)throw new Error(_0x4d04e3(0x299));if(_0x4c9f67<=0x0)throw new Error('Загальна\x20площа\x20має\x20бути\x20>\x200');const _0x1c0b90=[],_0xadd84c=_0x481300/_0x4c9f67;let _0x12125b='';_0xadd84c>0.8&&(_0x12125b='<div\x20class=\x22bg-amber-50\x20border\x20border-amber-200\x20text-amber-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x22>⚠\x20Площа\x20укладання\x20=\x20'+(_0xadd84c*0x64)[_0x4d04e3(0x38d)](0x0)+'%\x20від\x20загальної.\x20Зазвичай\x2060–70%\x20—\x20кабель\x20НЕ\x20кладуть\x20під\x20стаціонарними\x20меблями,\x20ванною,\x20пральною\x20машиною\x20(ризик\x20перегріву).\x20Перевірте\x20планування.</div>',_0x1c0b90['push'](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x3e3),_0x4d04e3(0x27b),'S<sub>укл</sub>/S<sub>заг</sub>\x20=\x20'+(_0xadd84c*0x64)[_0x4d04e3(0x38d)](0x0)+'%.',_0x4d04e3(0x23a),_0x4d04e3(0x450))));const _0x1b6fdf=parseFloat(Util[_0x4d04e3(0x2ac)]('pr4-insul')),_0x50e011=_0x4c9f67*_0x1b6fdf,_0x13f0e3=Util['getVal'](_0x4d04e3(0x457)),_0x5c2d47=Util[_0x4d04e3(0x497)](_0x4d04e3(0x366)),_0x285654=Util[_0x4d04e3(0x497)](_0x4d04e3(0x1ed)),_0x172832=Util[_0x4d04e3(0x2ac)](_0x4d04e3(0x16d)),_0x2a505a=Util[_0x4d04e3(0x497)](_0x4d04e3(0x504)),_0x1d962e=Util[_0x4d04e3(0x497)]('pr4-season'),_0x67731d=0x14,_0x20eec6=parseFloat(Util[_0x4d04e3(0x2ac)]('pr4-zone')),[_0x48eed2,_0x343372]=Util[_0x4d04e3(0x2ac)](_0x4d04e3(0x3a0))[_0x4d04e3(0x1d7)](','),_0x3a479e=parseFloat(_0x48eed2),_0x19ebea=parseFloat(Util[_0x4d04e3(0x2ac)]('pr4-base')),_0x4d6b0a=_0x343372===_0x4d04e3(0x2af)||_0x343372==='Lami',_0x1b801f=_0x4d6b0a?this[_0x4d04e3(0x269)][_0x4d04e3(0x2c7)]:this[_0x4d04e3(0x269)][_0x4d04e3(0x3fc)];let _0x43c395='';_0x13f0e3>_0x1b801f&&(_0x43c395=_0x4d04e3(0x35b)+_0x13f0e3+'\x20Вт/м²\x20перевищує\x20допустиму\x20'+_0x1b801f+_0x4d04e3(0x17b)+(_0x4d6b0a?_0x4d04e3(0x347):_0x4d04e3(0x1d0))+'.\x20Зменшіть\x20цільову\x20потужність!</div>');const _0x589f9b=_0x5c2d47-this[_0x4d04e3(0x171)]/0x2;let _0x2330a9='';_0x589f9b<this[_0x4d04e3(0x2fd)]&&(_0x2330a9='<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20rounded\x20text-xs\x20mb-3\x20font-bold\x22>✗\x20Товщина\x20стяжки\x20над\x20кабелем:\x20'+(_0x589f9b*0x3e8)[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x48a)+(this['MIN_SCREED_ABOVE']*0x3e8)[_0x4d04e3(0x38d)](0x0)+'\x20мм\x20(ДБН\x20В.2.5-24:2012).\x20Збільшіть\x20загальну\x20товщину\x20стяжки!</div>',_0x1c0b90['push'](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x2f1),_0x4d04e3(0x438),'Над\x20кабелем\x20'+(_0x589f9b*0x3e8)['toFixed'](0x0)+_0x4d04e3(0x1af)+(this[_0x4d04e3(0x2fd)]*0x3e8)[_0x4d04e3(0x38d)](0x0)+'\x20мм.','Кабель\x20може\x20перегріватися\x20локально,\x20а\x20стяжка\x20—\x20тріскатися.','Збільшіть\x20товщину\x20стяжки\x20або\x20змініть\x20конструкцію\x20підлоги.')));const _0x491bae=_0x285654/_0x13f0e3*0x64;let _0x73752f=Math[_0x4d04e3(0x43a)](_0x491bae/2.5)*2.5;if(_0x73752f<0x5)_0x73752f=0x5;if(_0x73752f>0x19)_0x73752f=0x19;const _0xece606=_0x285654/(_0x73752f/0x64),_0x1a6324=1.05,_0x121342=_0x481300/(_0x73752f/0x64),_0x4e23ad=_0x121342*_0x1a6324,_0x263644=_0x4e23ad*_0x285654,_0x33f99e=_0x263644,_0x23fc0f=_0x50e011*this[_0x4d04e3(0x46f)],_0x33ffaf=_0x263644*(0x1-_0x19ebea),_0x3d6eef=_0x33ffaf>=_0x50e011,_0x2336c1=_0x33ffaf>=_0x23fc0f,_0x2e439d=_0x33ffaf/_0x481300,_0x51ad4e=10.8,_0x4aa8aa=_0x67731d+_0x2e439d*(0x1/_0x51ad4e+_0x3a479e),_0x5a6b6a=_0x4aa8aa>_0x20eec6?'<div\x20class=\x22bg-red-50\x20border\x20border-red-200\x20text-red-800\x20p-2\x20mt-2\x20rounded\x20text-sm\x20font-medium\x22>⚠\x20ПОРУШЕННЯ\x20ДБН\x20В.2.5-24:2012!\x20t<sub>пов</sub>\x20=\x20'+_0x4aa8aa['toFixed'](0x1)+_0x4d04e3(0x3cf)+_0x20eec6+_0x4d04e3(0x4e4):_0x4d04e3(0x30c)+_0x4aa8aa['toFixed'](0x1)+'°C\x20≤\x20'+_0x20eec6+'°C</div>';_0x4aa8aa>_0x20eec6&&_0x1c0b90[_0x4d04e3(0x234)](Quality['issue'](_0x4d04e3(0x2f1),_0x4d04e3(0x1f3),_0x4d04e3(0x286)+_0x4aa8aa[_0x4d04e3(0x38d)](0x1)+'°C\x20>\x20'+_0x20eec6+_0x4d04e3(0x2f6),_0x4d04e3(0x4a9),'Зменшіть\x20q,\x20змініть\x20покриття\x20або\x20обмежте\x20систему\x20терморегулятором\x20за\x20температурою\x20підлоги.'));const _0x2fdd0e=0.93;let _0xa03656='';if(_0x4d6b0a){const _0x15c1d9=_0x4aa8aa+_0x2e439d*(_0x5c2d47/_0x2fdd0e);_0x15c1d9>0x1b&&(_0xa03656=_0x4d04e3(0x4e1)+_0x15c1d9[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x12a)+_0x2fdd0e+'\x20Вт/(м·К).</div>',_0x1c0b90[_0x4d04e3(0x234)](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x3e3),_0x4d04e3(0x351),_0x4d04e3(0x195)+_0x15c1d9[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x249),'Покриття\x20може\x20деформуватися\x20або\x20втратити\x20гарантію.',_0x4d04e3(0x385))));}const _0x175f74=_0x481300*_0x5c2d47*0x7d0,_0x5cb408=0x348,_0x5cdf2a=_0x4aa8aa-_0x67731d,_0x419b14=_0x175f74*_0x5cb408*_0x5cdf2a/(_0x263644*0xe10),_0xdce401=_0x263644/0xdc,_0x15f6d4=[0xa,0x10,0x14,0x19,0x20],_0x4a767e=_0x15f6d4[_0x4d04e3(0xe6)](_0x4834b3=>_0x4834b3>=_0xdce401)||0x20,_0x378d6d=_0x20eec6===0x1f?_0x4d04e3(0x414):'30\x20мА\x20(стандарт,\x20ПУЕ\x207.1.79)',_0x15799c=[1.5,2.5,0x4,0x6,0xa],_0x56c567={1.5:0x13,2.5:0x1b,0x4:0x26,0x6:0x2e,0xa:0x46};let _0x54d85c=1.5;for(const _0x3cbf90 of _0x15799c){if(_0x56c567[_0x3cbf90]>=_0x4a767e){_0x54d85c=_0x3cbf90;break;}}const _0x3b0d72=0x10,_0x1247c9=_0x3b0d72*0xdc,_0x2ea331=_0x263644>_0x1247c9,_0x30b503=_0x172832==='2core'?_0x4d04e3(0x175):'Одножильний\x20—\x20два\x20холодних\x20кінці,\x20обидва\x20повертаються\x20до\x20терморегулятора',_0xf3acb1=0.5,_0x50f7be=_0x263644/0x3e8*_0xf3acb1*_0x1d962e*0x18,_0xfd4988=_0x50f7be*_0x2a505a;if(!_0x3d6eef)_0x1c0b90[_0x4d04e3(0x234)](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x2f1),_0x4d04e3(0x306),_0x4d04e3(0x439)+_0x33ffaf[_0x4d04e3(0x38d)](0x0)+'\x20Вт\x20<\x20Q<sub>втрат</sub>\x20=\x20'+_0x50e011[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x261),_0x4d04e3(0x50c),_0x4d04e3(0x3c7)));else!_0x2336c1&&_0x1c0b90[_0x4d04e3(0x234)](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x3e3),_0x4d04e3(0x30f),_0x4d04e3(0x439)+_0x33ffaf['toFixed'](0x0)+'\x20Вт,\x20потрібно\x20з\x20запасом\x20'+_0x23fc0f[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x261),_0x4d04e3(0x398),_0x4d04e3(0x31b)));_0x2e439d>_0x1b801f&&_0x1c0b90['push'](Quality[_0x4d04e3(0x4f0)](_0x4d04e3(0x2f1),_0x4d04e3(0x11b),_0x4d04e3(0x354)+_0x2e439d['toFixed'](0x0)+_0x4d04e3(0x1ba)+_0x1b801f+_0x4d04e3(0x416),'Навіть\x20якщо\x20введена\x20цільова\x20потужність\x20виглядає\x20прийнятною,\x20фактичний\x20крок\x20кабелю\x20може\x20створити\x20перегрів.',_0x4d04e3(0x10c)));const _0x2cb202=Quality[_0x4d04e3(0x4a4)](_0x4d04e3(0x1c2),_0x1c0b90,_0x4d04e3(0x387)),_0x59b9c9=_0x1c0b90[_0x4d04e3(0x15e)](_0x217b39=>_0x217b39[_0x4d04e3(0x182)]==='crit')[_0x4d04e3(0x16f)],_0x599f04=_0x1c0b90['filter'](_0x4a329d=>_0x4a329d[_0x4d04e3(0x182)]==='warn')[_0x4d04e3(0x16f)],_0x5c273e=_0x4bf602=>_0x4bf602[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0xf8),_0x491881=_0x260e0a=>_0x260e0a[_0x4d04e3(0x289)]('uk-UA',{'maximumFractionDigits':0x0}),_0x1ddec4=()=>{const _0x4c9b54=_0x4d04e3,_0x14d96f=[],_0x2c20a7=[],_0x24fac0=_0x3d6eef?_0x2336c1?_0x4c9b54(0x1c1)+_0x5c273e(_0x33ffaf)+_0x4c9b54(0x1e7)+_0x5c273e(_0x50e011)+_0x4c9b54(0x369)+this[_0x4c9b54(0x46f)]+'.':_0x4c9b54(0x3c8)+_0x5c273e(_0x50e011)+_0x4c9b54(0x34f)+_0x5c273e(_0x33ffaf)+_0x4c9b54(0x482)+_0x5c273e(_0x23fc0f)+'.':'Система\x20має\x20розглядатися\x20як\x20комфортний\x20підігрів\x20підлоги,\x20а\x20не\x20як\x20єдине\x20джерело\x20тепла:\x20корисна\x20потужність\x20'+_0x5c273e(_0x33ffaf)+'\x20менша\x20за\x20тепловтрати\x20приміщення\x20'+_0x5c273e(_0x50e011)+'.';_0x14d96f[_0x4c9b54(0x234)](_0x4c9b54(0x3eb)+_0x73752f[_0x4c9b54(0x38d)](0x1)+'\x20см,\x20довжина\x20кабелю\x20'+_0x4e23ad[_0x4c9b54(0x38d)](0x1)+'\x20м,\x20встановлена\x20потужність\x20'+_0x5c273e(_0x263644)+_0x4c9b54(0x2e8)+_0x50f7be[_0x4c9b54(0x38d)](0x0)+_0x4c9b54(0x386)),_0x14d96f['push'](_0x24fac0),_0x14d96f[_0x4c9b54(0x234)](_0x4c9b54(0x1cb)+_0x4aa8aa[_0x4c9b54(0x38d)](0x1)+'°C\x20при\x20допустимому\x20значенні\x20'+_0x20eec6[_0x4c9b54(0x38d)](0x0)+_0x4c9b54(0x1e8)+(_0x4aa8aa<=_0x20eec6?'дозволяє\x20прийняти\x20конструкцію\x20за\x20умовою\x20теплового\x20комфорту':_0x4c9b54(0x288))+'.'),_0x14d96f[_0x4c9b54(0x234)]('З\x20електротехнічної\x20точки\x20зору\x20підібрано\x20автомат\x20'+_0x4a767e+'\x20А,\x20ПЗВ\x20'+_0x378d6d+_0x4c9b54(0x35a)+_0x54d85c+'\x20мм²\x20та\x20'+(_0x2ea331?_0x4c9b54(0x18d):_0x4c9b54(0x331))+'.');if(_0x59b9c9>0x0)_0x14d96f[_0x4c9b54(0x234)](_0x4c9b54(0x485)+_0x59b9c9+_0x4c9b54(0xe5));else{if(_0x599f04>0x0)_0x14d96f['push']('Критичних\x20помилок\x20не\x20виявлено,\x20але\x20наявні\x20попередження\x20('+_0x599f04+_0x4c9b54(0x316));else{}}if(!_0x3d6eef)_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x311));else!_0x2336c1&&_0x2c20a7['push'](_0x4c9b54(0xf0));return(_0x4aa8aa>_0x20eec6||_0x2e439d>_0x1b801f)&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x295)),_0x589f9b<this[_0x4c9b54(0x2fd)]&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x393)),_0x19ebea>=0.18&&_0x2c20a7['push'](_0x4c9b54(0x29d)),_0xadd84c>0.8&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x390)),_0x4d6b0a&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x184)),_0x419b14>0x3&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x1b3)),_0x2ea331&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x223)),_0x2c20a7[_0x4c9b54(0x16f)]===0x0&&_0x2c20a7[_0x4c9b54(0x234)](_0x4c9b54(0x3b9)),'\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<h4\x20class=\x22font-bold\x20text-slate-700\x20text-xs\x20uppercase\x20tracking-wide\x20mb-2\x20mt-6\x20text-slate-500\x22>6.\x20Висновки</h4>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22bg-amber-50\x20border\x20border-amber-200\x20text-amber-900\x20rounded-lg\x20p-4\x20text-sm\x20space-y-3\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22font-bold\x20text-amber-900\x20mb-1\x22>Підсумок\x20розрахунку</div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<ul\x20class=\x22list-disc\x20pl-5\x20space-y-1\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+_0x14d96f[_0x4c9b54(0x395)](_0x4f7843=>'<li>'+_0x4f7843+'</li>')[_0x4c9b54(0x131)]('')+_0x4c9b54(0x11a)+_0x2c20a7[_0x4c9b54(0x395)](_0x1872a8=>_0x4c9b54(0x45f)+_0x1872a8+_0x4c9b54(0x423))['join']('')+_0x4c9b54(0x337);},_0x1aa013=_0x1ddec4(),_0x2f3128=_0x4d04e3(0x174)+_0x12125b+_0x43c395+_0x2330a9+_0x4d04e3(0x1bb)+_0x2cb202+_0x4d04e3(0x2a5)+_0x491bae[_0x4d04e3(0x38d)](0x1)+'\x20см\x20→\x20прийнято\x20<strong>'+_0x73752f['toFixed'](0x1)+_0x4d04e3(0x2ec)+_0xece606[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x4f7)+(_0xece606>_0x1b801f?_0x4d04e3(0x16a)+_0x1b801f+_0x4d04e3(0x37c):'')+_0x4d04e3(0x490)+_0x121342['toFixed'](0x1)+_0x4d04e3(0x443)+_0x1a6324+_0x4d04e3(0x20a)+_0x4e23ad[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x3e1)+_0x30b503+_0x4d04e3(0xf1)+_0x67731d+_0x4d04e3(0x27f)+_0x2e439d[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x13a)+_0x3a479e+_0x4d04e3(0x10e)+_0x4aa8aa[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x1c8)+_0x5a6b6a+_0x4d04e3(0x1bb)+_0xa03656+_0x4d04e3(0x4ad)+(_0x3d6eef?_0x4d04e3(0x2fc):_0x4d04e3(0x1d1))+_0x4d04e3(0x449)+(_0x3d6eef?_0x4d04e3(0x3e6):_0x4d04e3(0x3d9))+'</strong>\x20'+_0x33ffaf['toFixed'](0x0)+'\x20Вт\x20'+(_0x3d6eef?'≥':'<')+'\x20тепловтрати\x20'+_0x50e011[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x11e)+_0x33ffaf[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x2e1)+(_0x19ebea*0x64)[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x4d2)+this['K_RESERVE']+_0x4d04e3(0x28b)+_0x23fc0f['toFixed'](0x0)+_0x4d04e3(0x16c)+(_0x2336c1?_0x4d04e3(0x21b):_0x4d04e3(0x3bf))+_0x4d04e3(0x4bb)+_0x263644[_0x4d04e3(0x38d)](0x0)+'\x20Вт</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>P<sub>корисна</sub>:\x20<strong\x20class=\x22text-green-700\x22>'+_0x33ffaf[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x363)+_0x4e23ad[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x1c9)+_0x175f74[_0x4d04e3(0x38d)](0x0)+'\x20кг</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div>Час\x20прогріву:\x20<strong>'+_0x419b14[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x1e9)+(_0x589f9b*0x3e8)['toFixed'](0x0)+_0x4d04e3(0x2a1)+_0x50f7be[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x152)+_0xfd4988['toLocaleString']('uk-UA',{'maximumFractionDigits':0x0})+'\x20₴/сезон</strong></div>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<div\x20class=\x22text-[10px]\x20text-slate-500\x22>OPEX\x20=\x20E<sub>сезон</sub>\x20·\x20тариф\x20=\x20'+_0x50f7be[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x29e)+_0x2a505a+_0x4d04e3(0x18b)+_0x175f74[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x1b2)+_0x5cb408+_0x4d04e3(0x1b2)+_0x5cdf2a[_0x4d04e3(0x38d)](0x1)+'}{'+_0x263644[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x228)+_0x419b14[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x345)+_0x285654+_0x4d04e3(0x1bc)+_0x4e23ad['toFixed'](0x0)+_0x4d04e3(0x31e)+(_0x172832===_0x4d04e3(0x31d)?_0x4d04e3(0x181):_0x4d04e3(0x266))+'</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>Забезпечує\x20'+_0xece606['toFixed'](0x0)+'\x20Вт/м²\x20при\x20кроці\x20'+_0x73752f['toFixed'](0x1)+_0x4d04e3(0x40d)+_0x263644[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x270)+(_0x2ea331?_0x4d04e3(0x1d6):'(силовий,\x20до\x2016\x20А)')+'</strong></td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20text-xs\x20text-slate-600\x22>ДБН\x20В.2.5-24:2012,\x20п.6.1.4:\x20обов\x27язковий\x20для\x20підтримання\x20t<sub>пов</sub>\x20≤\x20'+_0x20eec6+_0x4d04e3(0x17f)+(_0x2ea331?'P\x20=\x20'+_0x263644[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x219)+_0x1247c9+'\x20Вт\x20(16\x20А)\x20→\x20потрібен\x20контактор.':_0x4d04e3(0x23c)+_0x263644[_0x4d04e3(0x38d)](0x0)+_0x4d04e3(0x426)+_0x1247c9+_0x4d04e3(0x31f))+_0x4d04e3(0x318)+_0x20eec6+_0x4d04e3(0x332)+(_0x2ea331?'\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x20bg-red-50/30\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-red-700\x22>КМ1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>Магнітний\x20контактор\x20(пускач)\x20<strong>'+_0x4a767e+_0x4d04e3(0x3ff)+_0xdce401[_0x4d04e3(0x38d)](0x1)+_0x4d04e3(0x15d):'')+_0x4d04e3(0x404)+_0x4a767e+_0x4d04e3(0x397)+_0xdce401['toFixed'](0x1)+'\x20А.\x20Резистивне\x20навантаження\x20(cosφ\x20=\x201.0).</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<tr\x20class=\x22border-b\x20hover:bg-slate-50\x22>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x20font-bold\x20text-amber-700\x22>RCD1</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20<td\x20class=\x22p-2\x22>ПЗВ\x20<strong>'+Math[_0x4d04e3(0x41c)](_0x4a767e,0x10)+'\x20А</strong>\x20·\x20ΔI\x20=\x20<strong>'+_0x378d6d+_0x4d04e3(0x145)+_0x54d85c+_0x4d04e3(0x3ca)+_0x56c567[_0x54d85c]+'\x20А\x20≥\x20I<sub>QF</sub>\x20=\x20'+_0x4a767e+'\x20А.</td>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tr>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</tbody>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20</table>\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20'+_0x1aa013+_0x4d04e3(0x3de);document[_0x4d04e3(0x396)]('pr4-results')[_0x4d04e3(0x487)]=_0x2f3128,document[_0x4d04e3(0x396)](_0x4d04e3(0x26e))[_0x4d04e3(0x109)][_0x4d04e3(0x1a0)](_0x4d04e3(0x370)),Util[_0x4d04e3(0x2d8)]();}catch(_0x52b527){alert(_0x4d04e3(0x4a0)+_0x52b527['message']);}}},ReportPr4=((()=>{'use strict';const _0x5a2245=_0x3e6784;const _0x2b99bf=Object[_0x5a2245(0x1a9)]({'ministry':_0x5a2245(0x39d),'institution':_0x5a2245(0x1b9),'department':_0x5a2245(0x315),'group':'ЕТ-22-3','reviewer':'Гоцуляк\x20М.','city':'Івано-Франківськ','year':'2026','number':'4','title':_0x5a2245(0x19c),'theme':_0x5a2245(0x4a2),'purpose':_0x5a2245(0x454),'resultId':_0x5a2245(0x26e),'variantId':_0x5a2245(0x359)}),_0x27dec1=_0x362d77=>{const _0x1ea068=_0x5a2245,_0x4484b6=document[_0x1ea068(0x396)](_0x362d77);if(!_0x4484b6)throw new Error('Не\x20знайдено\x20елемент\x20#'+_0x362d77);return _0x4484b6;},_0x55f7d7=_0xb0de4c=>String(_0xb0de4c??'')[_0x5a2245(0x388)](/&/g,_0x5a2245(0x156))[_0x5a2245(0x388)](/</g,'&lt;')[_0x5a2245(0x388)](/>/g,_0x5a2245(0x44f))[_0x5a2245(0x388)](/"/g,'&quot;')[_0x5a2245(0x388)](/'/g,'&#39;'),_0x4e621f=_0x2ee861=>Util['getVal'](_0x2ee861),_0x3cbd5d=()=>{const _0x46f5ae=_0x5a2245,_0x39fd87=_0x27dec1('student-full-name')[_0x46f5ae(0x33f)][_0x46f5ae(0x241)]()[_0x46f5ae(0x388)](/\s+/g,'\x20');if(!_0x39fd87)throw new Error(_0x46f5ae(0x47e));if(_0x39fd87[_0x46f5ae(0x16f)]<0x3)throw new Error(_0x46f5ae(0x36d));return _0x39fd87;},_0x1c6afa=()=>{const _0x5df708=_0x5a2245;try{return _0x3cbd5d(),'';}catch(_0x426f9a){const _0x35c4bc=_0x27dec1('student-full-name');return _0x35c4bc[_0x5df708(0x379)](),_0x35c4bc[_0x5df708(0x109)][_0x5df708(0x243)](_0x5df708(0x36c),_0x5df708(0x205)),window[_0x5df708(0x1c3)](()=>_0x35c4bc[_0x5df708(0x109)][_0x5df708(0x1a0)]('border-red-400','bg-red-50'),0x708),_0x426f9a[_0x5df708(0x24e)];}},_0xe7f790=_0x349520=>{const _0xc5e223=_0x5a2245,_0x130fa5=_0x27dec1(_0x349520),_0x432cbe=_0x130fa5[_0xc5e223(0x2d6)][_0x130fa5[_0xc5e223(0x310)]];return _0x432cbe?_0x432cbe[_0xc5e223(0x22d)]['trim']()[_0xc5e223(0x388)](/\s+/g,'\x20'):_0x130fa5[_0xc5e223(0x33f)];},_0x44e100=()=>{const _0x3db988=_0x5a2245,_0x28f023=_0x27dec1(_0x2b99bf[_0x3db988(0x224)]),_0x50d8e9=_0x28f023[_0x3db988(0x2d6)][_0x28f023['selectedIndex']],_0x53fa0d=document[_0x3db988(0x396)](_0x3db988(0x19d));return{'title':_0x50d8e9?_0x50d8e9[_0x3db988(0x22d)][_0x3db988(0x241)]():'','note':_0x53fa0d?_0x53fa0d['textContent'][_0x3db988(0x241)]():''};},_0x22519b=()=>({'roomType':_0xe7f790(_0x5a2245(0x30b)),'insulation':_0xe7f790(_0x5a2245(0x1ab)),'base':_0xe7f790(_0x5a2245(0x2c8)),'cover':_0xe7f790(_0x5a2245(0x3a0)),'cableType':_0xe7f790(_0x5a2245(0x16d)),'totalArea':_0x4e621f(_0x5a2245(0x3d3)),'layingArea':_0x4e621f(_0x5a2245(0x4cd)),'targetSpecificPower':_0x4e621f(_0x5a2245(0x457)),'screedThickness':_0x4e621f('pr4-ds'),'linearPower':_0x4e621f(_0x5a2245(0x1ed)),'tariff':_0x4e621f('pr4-tariff'),'seasonDays':_0x4e621f(_0x5a2245(0x47b))}),_0x4bd7c3=()=>{const _0x55486e=_0x5a2245,_0x1a9968=document[_0x55486e(0x396)](_0x2b99bf[_0x55486e(0x14e)]);return Boolean(_0x1a9968&&!_0x1a9968['classList'][_0x55486e(0x2ba)](_0x55486e(0x370))&&_0x1a9968[_0x55486e(0x22d)]['trim']()['length']>0x0);},_0x32a31f=()=>{const _0x2cd10e=_0x5a2245,_0x46562c=_0x22519b(),_0x57ab19=[['Тип\x20приміщення',_0x46562c[_0x2cd10e(0x452)]],[_0x2cd10e(0x2c0),_0x46562c[_0x2cd10e(0x158)]],[_0x2cd10e(0x41a),_0x46562c[_0x2cd10e(0x3ea)]],[_0x2cd10e(0x41f),_0x46562c[_0x2cd10e(0x3b3)]],[_0x2cd10e(0x508),_0x46562c[_0x2cd10e(0x4fe)]],[_0x2cd10e(0x4cf),_0x46562c['totalArea']+_0x2cd10e(0x13c)],[_0x2cd10e(0x1f0),_0x46562c[_0x2cd10e(0x108)]+_0x2cd10e(0x13c)],[_0x2cd10e(0x297),_0x46562c['targetSpecificPower']+_0x2cd10e(0x473)],['Товщина\x20стяжки',_0x46562c[_0x2cd10e(0x446)]+'\x20м'],['Лінійна\x20потужність\x20кабелю',_0x46562c['linearPower']+_0x2cd10e(0x166)],['Тариф',_0x46562c[_0x2cd10e(0x489)]+'\x20грн/кВт·год'],[_0x2cd10e(0x47d),_0x46562c[_0x2cd10e(0x27d)]+_0x2cd10e(0x3c4)]],_0x530e5d=_0x57ab19[_0x2cd10e(0x395)](([_0x3342a4,_0x20dcaa])=>_0x2cd10e(0x394)+_0x55f7d7(_0x3342a4)+_0x2cd10e(0x2cd)+_0x55f7d7(_0x20dcaa)+_0x2cd10e(0x1fa))[_0x2cd10e(0x131)]('');return _0x2cd10e(0x3cc)+_0x530e5d+_0x2cd10e(0xe4);},_0x46875d=_0x4a9056=>{const _0x529609=_0x5a2245;_0x4a9056[_0x529609(0x3a6)]('script,\x20style,\x20button,\x20svg,\x20canvas,\x20.report-toolbar,\x20[data-report-export]')['forEach'](_0x32c577=>_0x32c577[_0x529609(0x1a0)]()),_0x4a9056[_0x529609(0x3a6)]('*')[_0x529609(0x3f1)](_0x54adfb=>{const _0x538c0e=_0x529609;[..._0x54adfb[_0x538c0e(0x37a)]]['forEach'](_0x483e93=>{const _0x2d576e=_0x538c0e,_0x42b74b=_0x483e93[_0x2d576e(0x4b2)][_0x2d576e(0x301)](),_0x32d801=(_0x42b74b==='colspan'||_0x42b74b===_0x2d576e(0x3b8))&&/^(td|th)$/i[_0x2d576e(0x14a)](_0x54adfb['tagName']);!_0x32d801&&_0x54adfb['removeAttribute'](_0x483e93['name']);});});},_0x49a364=_0x33a15e=>{const _0x37b4f6=_0x5a2245,_0x40b711=_0x33a15e[_0x37b4f6(0x509)]('h3');_0x40b711&&/експертний\s+звіт/i[_0x37b4f6(0x14a)](_0x40b711[_0x37b4f6(0x22d)][_0x37b4f6(0x241)]())&&_0x40b711['remove'](),_0x33a15e[_0x37b4f6(0x3a6)]('h4')['forEach'](_0x1f1623=>{const _0xe00caa=_0x37b4f6,_0x3fadbf=document[_0xe00caa(0x3ef)]('h3');_0x3fadbf[_0xe00caa(0x487)]=_0x1f1623[_0xe00caa(0x487)],_0x1f1623['replaceWith'](_0x3fadbf);});},_0x20a004=_0x184c0a=>String(_0x184c0a??'')[_0x5a2245(0x388)](/(?:[\u2713\u2714\uFE0E\uFE0F]|&#10003;|&#10004;|&#x2713;|&#x2714;)\s*/gi,''),_0x586bd5=_0x35c9db=>String(_0x35c9db??'')[_0x5a2245(0x388)](/\\text\{\s*год\s*\}/gi,'')[_0x5a2245(0x388)](/Діагностика помилок проєктування теплої підлоги\s*(?:пройдено|є критичні помилки)?/gi,_0x5a2245(0x242))[_0x5a2245(0x388)](/Підлога проходить базову перевірку як інженерне рішення\./gi,_0x5a2245(0x3fa))[_0x5a2245(0x388)](/([А-ЯІЇЄҐа-яіїєґ])(?:пройдено|є критичні помилки)(?=\s|<|$)/g,'$1')[_0x5a2245(0x388)](/>\s*л\s*</g,'><')[_0x5a2245(0x388)](/([А-ЯІЇЄҐа-яіїєґ])([A-ZА-ЯІЇЄҐ][а-яіїєґ])/g,(_0x2164b9,_0x415006,_0xaf4818)=>{const _0x107b8e=_0x5a2245,_0x266f17=new Set([_0x107b8e(0x38c),'ChartJs']);return _0x266f17[_0x107b8e(0x2f8)](_0x2164b9)?_0x2164b9:_0x415006+'\x20'+_0xaf4818;}),_0x440f92=_0x5b13a9=>{const _0xcb4a59=_0x5a2245,_0x49dc79=document['createTreeWalker'](_0x5b13a9,NodeFilter[_0xcb4a59(0x4b1)]),_0x4b7051=[];while(_0x49dc79[_0xcb4a59(0xe0)]()){_0x4b7051[_0xcb4a59(0x234)](_0x49dc79[_0xcb4a59(0x226)]);}_0x4b7051[_0xcb4a59(0x3f1)](_0x5d390a=>{const _0x4b377d=_0xcb4a59;_0x5d390a['nodeValue']=_0x20a004(_0x5d390a[_0x4b377d(0xe7)]);});},_0x2c3733=_0x2cd0d7=>{const _0x472553=_0x5a2245,_0x6a53b9=document['createTreeWalker'](_0x2cd0d7,NodeFilter['SHOW_TEXT']),_0x3ab763=[];while(_0x6a53b9[_0x472553(0xe0)]()){_0x3ab763[_0x472553(0x234)](_0x6a53b9[_0x472553(0x226)]);}_0x3ab763[_0x472553(0x3f1)](_0xd57c4c=>{const _0x536863=_0x472553;if(_0xd57c4c['nodeValue'][_0x536863(0x241)]()!=='год')return;const _0x44c690=_0xd57c4c[_0x536863(0x129)];_0xd57c4c[_0x536863(0x1a0)](),_0x44c690&&_0x44c690['textContent'][_0x536863(0x241)]()===''&&!/^(td|th|tr|table|tbody|thead|section|div)$/i[_0x536863(0x14a)](_0x44c690[_0x536863(0x4c5)])&&_0x44c690[_0x536863(0x1a0)]();}),_0x2cd0d7[_0x472553(0x3a6)]('*')[_0x472553(0x3f1)](_0x1214c1=>{const _0x483b5f=_0x472553;_0x1214c1['children'][_0x483b5f(0x16f)]===0x0&&_0x1214c1[_0x483b5f(0x22d)][_0x483b5f(0x241)]()===_0x483b5f(0x3f7)&&_0x1214c1['remove']();});},_0x345e22=()=>{const _0x41f55e=_0x5a2245,_0x504568=_0x27dec1(_0x2b99bf[_0x41f55e(0x14e)]);if(!_0x4bd7c3())throw new Error(_0x41f55e(0x4ab));const _0x22ea11=_0x504568[_0x41f55e(0x138)](!![]);return _0x46875d(_0x22ea11),_0x49a364(_0x22ea11),_0x440f92(_0x22ea11),_0x2c3733(_0x22ea11),_0x586bd5(_0x20a004(_0x22ea11[_0x41f55e(0x487)]))[_0x41f55e(0x388)](/>\s*год\s*</gi,'><')[_0x41f55e(0x241)]();},_0x224984=()=>'\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@page\x20{\x20size:\x20A4;\x20margin:\x2018mm\x2016mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20*\x20{\x20box-sizing:\x20border-box;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20body\x20{\x20margin:\x200;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.42;\x20background:\x20#fff;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-page\x20{\x20min-height:\x20260mm;\x20display:\x20flex;\x20flex-direction:\x20column;\x20text-align:\x20center;\x20page-break-after:\x20always;\x20padding:\x206mm\x204mm\x200;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-top\x20{\x20font-size:\x2015px;\x20line-height:\x201.35;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.department\x20{\x20margin-top:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-word\x20{\x20margin-top:\x2022mm;\x20font-size:\x2030px;\x20font-weight:\x20700;\x20letter-spacing:\x200.05em;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.work-type\x20{\x20margin-top:\x208mm;\x20font-size:\x2019px;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.theme\x20{\x20max-width:\x20165mm;\x20margin:\x2010mm\x20auto\x200;\x20font-size:\x2018px;\x20font-weight:\x20700;\x20text-transform:\x20uppercase;\x20line-height:\x201.32;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20{\x20width:\x2072mm;\x20margin:\x2028mm\x200\x200\x20auto;\x20text-align:\x20left;\x20font-size:\x2015px;\x20line-height:\x201.45;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.signatures\x20.block\x20{\x20margin-bottom:\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.title-footer\x20{\x20margin-top:\x20auto;\x20padding-bottom:\x204mm;\x20font-size:\x2015px;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20line-height:\x201.42;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-body\x20h1\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20text-align:\x20center;\x20margin:\x200\x200\x209mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20{\x20margin:\x200\x200\x208mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h2\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x200\x200\x204mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20h3\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20margin:\x204mm\x200\x202mm;\x20font-weight:\x20700;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.report-section\x20p,\x20.report-section\x20li,\x20.report-section\x20div,\x20.report-section\x20td,\x20.report-section\x20th\x20{\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table,\x20.result-content\x20table\x20{\x20width:\x20100%;\x20border-collapse:\x20collapse;\x20margin:\x202mm\x200\x205mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th,\x20.input-table\x20td,\x20.result-content\x20th,\x20.result-content\x20td\x20{\x20border:\x201px\x20solid\x20#000;\x20padding:\x202.2mm\x202.8mm;\x20vertical-align:\x20top;\x20color:\x20#000;\x20font-family:\x20\x22Times\x20New\x20Roman\x22,\x20Times,\x20serif;\x20font-size:\x2014pt;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.input-table\x20th\x20{\x20width:\x2042%;\x20text-align:\x20left;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20table\x20th\x20{\x20text-align:\x20left;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20>\x20div\x20{\x20margin:\x202mm\x200\x204mm;\x20padding:\x200;\x20border:\x200;\x20background:\x20transparent;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20div\x20div\x20{\x20margin:\x201mm\x200;\x20padding:\x200;\x20border:\x200;\x20background:\x20transparent;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20p\x20{\x20margin:\x200\x200\x203mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20ul\x20{\x20margin-top:\x201mm;\x20margin-bottom:\x204mm;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20table\x20{\x20break-inside:\x20auto;\x20page-break-inside:\x20auto;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20.result-content\x20tr\x20{\x20break-inside:\x20avoid;\x20page-break-inside:\x20avoid;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-assistive-mml,\x20.MJX_Assistive_MathML,\x20math[aria-hidden=\x22true\x22]\x20{\x20display:\x20none\x20!important;\x20visibility:\x20hidden\x20!important;\x20height:\x200\x20!important;\x20width:\x200\x20!important;\x20overflow:\x20hidden\x20!important;\x20position:\x20absolute\x20!important;\x20clip:\x20rect(1px,\x201px,\x201px,\x201px)\x20!important;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20mjx-container\x20{\x20display:\x20inline-block;\x20max-width:\x20100%;\x20overflow-x:\x20auto;\x20overflow-y:\x20hidden;\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20@media\x20print\x20{\x20.report-section\x20{\x20break-inside:\x20auto;\x20}\x20}\x0a\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20\x20',_0x5c2f73=_0x591e4c=>{const _0x2e7df7=_0x5a2245,_0x4f61d2=_0x44e100(),_0x3d0055=_0x345e22(),_0x27143d='<',_0x1da1fc=_0x27143d+_0x2e7df7(0x419),_0x5a885c=_0x27143d+_0x2e7df7(0x239),_0x236e38=_0x27143d+'script>',_0x5c6a5e=_0x27143d+_0x2e7df7(0x4a7),_0x185caa='window.MathJax={tex:{inlineMath:[[\x27$\x27,\x27$\x27],[\x27\x5c\x5c(\x27,\x27\x5c\x5c)\x27]],displayMath:[[\x27$$\x27,\x27$$\x27],[\x27\x5c\x5c[\x27,\x27\x5c\x5c]\x27]]},svg:{fontCache:\x27none\x27},options:{enableMenu:false}};',_0x555f0c=_0x2e7df7(0x442),_0x16d9c0=_0x2e7df7(0x216)+_0x27143d+_0x2e7df7(0x148)+_0x27143d+'head>'+_0x27143d+'meta\x20charset=\x22utf-8\x22>'+_0x27143d+_0x2e7df7(0x2a7)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x14b)])+_0x2e7df7(0x255)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x1bf)])+_0x27143d+_0x2e7df7(0x1b7)+_0x1da1fc+_0x224984()+_0x5a885c+_0x236e38+_0x185caa+_0x5c6a5e+_0x27143d+_0x2e7df7(0x279)+_0x5c6a5e+_0x236e38+_0x555f0c+_0x5c6a5e+_0x27143d+'/head>'+_0x27143d+_0x2e7df7(0x3fd)+_0x2e7df7(0x157)+_0x2e7df7(0x479)+_0x55f7d7(_0x2b99bf['ministry'])+_0x2e7df7(0x412)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x3af)])+_0x2e7df7(0x167)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x1d3)])+'</div></div>'+_0x2e7df7(0x21f)+_0x2e7df7(0x268)+_0x55f7d7(_0x2b99bf['number'])+_0x2e7df7(0x180)+_0x2e7df7(0x3f3)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x335)])+_0x2e7df7(0x180)+_0x2e7df7(0x428)+_0x2e7df7(0x3e2)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x1ca)])+_0x2e7df7(0x412)+_0x55f7d7(_0x591e4c)+_0x2e7df7(0x180)+_0x2e7df7(0x168)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x217)])+_0x2e7df7(0x180)+'</div>'+'<div\x20class=\x22title-footer\x22>'+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x146)])+_0x2e7df7(0x412)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x401)])+_0x2e7df7(0x180)+'</section>'+_0x2e7df7(0x11f)+_0x2e7df7(0x3ad)+_0x55f7d7(_0x2b99bf[_0x2e7df7(0x312)])+'</p></section>'+_0x2e7df7(0x2e3)+_0x55f7d7(_0x4f61d2[_0x2e7df7(0x1bf)])+_0x2e7df7(0x1a6)+_0x2e7df7(0x20e)+_0x32a31f()+'</section>'+'<section\x20class=\x22report-section\x22><br/><div\x20class=\x22result-content\x22>'+_0x3d0055+_0x2e7df7(0x31a)+'</main>'+_0x27143d+_0x2e7df7(0x4c2)+_0x27143d+'/html>';return _0x586bd5(_0x20a004(_0x16d9c0));},_0x426c93=(_0x1d3da0,_0x79fc5f)=>{const _0x3008e5=_0x5a2245;if(!_0x1d3da0||_0x1d3da0[_0x3008e5(0x35f)])throw new Error('Вікно\x20друку\x20було\x20закрите\x20до\x20завершення\x20формування\x20звіту.\x20Натисніть\x20кнопку\x20ще\x20раз\x20і\x20дочекайтеся\x20появи\x20діалогу\x20друку.');_0x1d3da0[_0x3008e5(0x506)][_0x3008e5(0x495)](),_0x1d3da0[_0x3008e5(0x506)][_0x3008e5(0xfc)](_0x79fc5f),_0x1d3da0[_0x3008e5(0x506)][_0x3008e5(0x441)]();},_0x5726f1=()=>{const _0x4dec86=_0x5a2245,_0x3d08c0='<';return _0x4dec86(0x216)+_0x3d08c0+_0x4dec86(0x148)+_0x3d08c0+_0x4dec86(0x127)+_0x3d08c0+'meta\x20charset=\x22utf-8\x22>'+_0x3d08c0+_0x4dec86(0x4c1)+_0x3d08c0+'/title>'+_0x3d08c0+_0x4dec86(0x34a)+_0x3d08c0+'/style>'+_0x3d08c0+'/head>'+_0x3d08c0+_0x4dec86(0x3fd)+_0x4dec86(0x344)+_0x3d08c0+_0x4dec86(0x4c2)+_0x3d08c0+_0x4dec86(0x4bf);},_0x5619f8=()=>{const _0x8b1eda=_0x5a2245;if(!_0x4bd7c3())throw new Error(_0x8b1eda(0x4ab));typeof PR4!==_0x8b1eda(0x4ce)&&PR4&&typeof PR4[_0x8b1eda(0x3b7)]==='function'&&PR4['calculate']();if(!_0x4bd7c3())throw new Error(_0x8b1eda(0x2a3));const _0x3c940f=_0x3cbd5d(),_0x4d94ac=window['open']('',_0x8b1eda(0x464),'width=1024,height=768');if(!_0x4d94ac)throw new Error(_0x8b1eda(0x211));_0x426c93(_0x4d94ac,_0x5726f1()),_0x4d94ac[_0x8b1eda(0x379)](),_0x426c93(_0x4d94ac,_0x5c2f73(_0x3c940f)),_0x4d94ac['focus']();},_0x31aafc=()=>{const _0x7d225b=_0x5a2245,_0x489f19=document[_0x7d225b(0x396)](_0x2b99bf[_0x7d225b(0x14e)]);if(!_0x489f19||_0x489f19[_0x7d225b(0x109)][_0x7d225b(0x2ba)](_0x7d225b(0x370))||_0x489f19[_0x7d225b(0x22d)][_0x7d225b(0x241)]()[_0x7d225b(0x16f)]===0x0)return;if(_0x489f19[_0x7d225b(0x509)](_0x7d225b(0x40f)))return;const _0x1edde6=document[_0x7d225b(0x3ef)](_0x7d225b(0x3a5));_0x1edde6['className']='report-toolbar\x20mt-6\x20pt-4\x20border-t\x20border-slate-200';const _0x338a9c=document[_0x7d225b(0x3ef)]('button');_0x338a9c[_0x7d225b(0x143)]=_0x7d225b(0x26f),_0x338a9c[_0x7d225b(0x3b0)][_0x7d225b(0x3e5)]=_0x7d225b(0x253),_0x338a9c['className']=_0x7d225b(0x1fd),_0x338a9c['textContent']=_0x7d225b(0x36a),_0x338a9c[_0x7d225b(0x3e9)]('click',()=>{const _0x30bc64=_0x7d225b,_0x5ee783=_0x1c6afa();if(_0x5ee783){alert(_0x5ee783);return;}try{_0x5619f8();}catch(_0x12d9d4){console[_0x30bc64(0x272)](_0x12d9d4),alert(_0x30bc64(0x32c)+_0x12d9d4[_0x30bc64(0x24e)]);}}),_0x1edde6[_0x7d225b(0x44d)](_0x338a9c),_0x489f19['appendChild'](_0x1edde6);},_0x314896=()=>{const _0x12fce6=_0x5a2245,_0x6f9a88=document[_0x12fce6(0x396)](_0x2b99bf[_0x12fce6(0x14e)]);if(!_0x6f9a88)return;const _0x5677f0=new MutationObserver(_0x31aafc);_0x5677f0[_0x12fce6(0x4da)](_0x6f9a88,{'childList':!![],'subtree':![],'attributes':!![],'attributeFilter':[_0x12fce6(0xe1)]}),_0x31aafc();},_0x292891=PR4[_0x5a2245(0x3b7)]['bind'](PR4);return PR4[_0x5a2245(0x3b7)]=function(){_0x292891(),window['setTimeout'](_0x31aafc,0x0);},Object['freeze']({'initialize':_0x314896,'exportPdf':_0x5619f8});})()),ReportPr3=((()=>{'use strict';const _0x22a338=_0x3e6784;const _0x453ce9=Object[_0x22a338(0x1a9)]({'ministry':_0x22a338(0x39d),'institution':_0x22a338(0x1b9),'department':_0x22a338(0x315),'group':_0x22a338(0x10f),'reviewer':'Гоцуляк\x20М.','city':'Івано-Франківськ','year':_0x22a338(0x106),'number':'3','title':_0x22a338(0x3f0),'theme':_0x22a338(0x41e),'purpose':_0x22a338(0x409),'resultId':'pr3-results','variantId':_0x22a338(0x371)}),_0x28208b=_0x189a34=>{const _0x55a001=_0x22a338,_0x15d917=document[_0x55a001(0x396)](_0x189a34);if(!_0x15d917)throw new Error(_0x55a001(0x2a2)+_0x189a34);return _0x15d917;},_0x19b020=_0x4a25c2=>String(_0x4a25c2??'')[_0x22a338(0x388)](/&/g,'&amp;')['replace'](/</g,_0x22a338(0x1c4))[_0x22a338(0x388)](/>/g,_0x22a338(0x44f))['replace'](/"/g,_0x22a338(0x227))[_0x22a338(0x388)](/'/g,'&#39;'),_0x327308=_0x2f9fef=>Util[_0x22a338(0x497)](_0x2f9fef),_0x169531=()=>{const _0x151b4e=_0x22a338,_0x5a7df8=_0x28208b(_0x151b4e(0x49a))[_0x151b4e(0x33f)][_0x151b4e(0x241)]()[_0x151b4e(0x388)](/\s+/g,'\x20');if(!_0x5a7df8)throw new Error(_0x151b4e(0x47e));if(_0x5a7df8[_0x151b4e(0x16f)]<0x3)throw new Error(_0x151b4e(0x36d));return _0x5a7df8;},_0x4c8302=()=>{const _0x2f9013=_0x22a338;try{return _0x169531(),'';}catch(_0x1b4c51){const _0x5d3d88=_0x28208b(_0x2f9013(0x49a));return _0x5d3d88[_0x2f9013(0x379)](),_0x5d3d88[_0x2f9013(0x109)][_0x2f9013(0x243)](_0x2f9013(0x36c),_0x2f9013(0x205)),window[_0x2f9013(0x1c3)](()=>_0x5d3d88['classList'][_0x2f9013(0x1a0)](_0x2f9013(0x36c),_0x2f9013(0x205)),0x708),_0x1b4c51[_0x2f9013(0x24e)];}},_0x2ccf62=_0x224a6d=>{const _0x2a0bc8=_0x22a338,_0x2ee928=_0x28208b(_0x224a6d),_0x29208e=_0x2ee928[_0x2a0bc8(0x2d6)][_0x2ee928[_0x2a0bc8(0x310)]];return _0x29208e?_0x29208e[_0x2a0bc8(0x22d)][_0x2a0bc8(0x241)]():_0x2ee928[_0x2a0bc8(0x33f)];},_0x2270a3=()=>{const _0x177ea2=_0x22a338,_0x5a38b5=_0x28208b(_0x453ce9[_0x177ea2(0x224)]),_0x5ed74b=_0x5a38b5[_0x177ea2(0x2d6)][_0x5a38b5[_0x177ea2(0x310)]],_0x451b4b=document['getElementById'](_0x177ea2(0x30d));return{'title':_0x5ed74b?_0x5ed74b[_0x177ea2(0x22d)]['trim']():'','note':_0x451b4b?_0x451b4b[_0x177ea2(0x22d)][_0x177ea2(0x241)]():''};},_0x46c136=()=>{const _0x14bb52=_0x22a338,[_0x11bd39,_0x40a2ba]=_0x28208b(_0x14bb52(0x43c))[_0x14bb52(0x33f)][_0x14bb52(0x1d7)](','),_0x54eecb=_0x40a2ba===_0x14bb52(0x41b),_0xc3001b=_0x28208b('pr3-type')['value']===_0x14bb52(0xed)?_0x14bb52(0x18a):_0x14bb52(0x4ed),_0x263a2c=_0x54eecb?_0x2ccf62(_0x14bb52(0x232)):'',_0xaa6add=_0x54eecb?_0x2ccf62('pr3-floor-base'):'';return{'deviceName':_0x40a2ba,'dt':Number(_0x11bd39),'boilerType':_0xc3001b,'steps':_0x2ccf62(_0x14bb52(0x32e)),'pTen':_0x327308(_0x14bb52(0x130)),'voltage':_0x2ccf62('pr3-volt'),'routeLength':_0x327308(_0x14bb52(0x11c)),'laying':_0x2ccf62(_0x14bb52(0x2bb)),'floorCover':_0x263a2c,'floorBase':_0xaa6add,'isFloor':_0x54eecb};},_0x57961a=()=>{const _0x14cac8=_0x22a338,_0x33d782=document['getElementById'](_0x453ce9['resultId']);return Boolean(_0x33d782&&!_0x33d782['classList'][_0x14cac8(0x2ba)](_0x14cac8(0x370))&&_0x33d782[_0x14cac8(0x22d)][_0x14cac8(0x241)]()['length']>0x0);},_0x320dc6=()=>{const _0x2a4ae4=_0x22a338,_0x50016e=_0x46c136(),_0x1d9d2d=[[_0x2a4ae4(0x2dd),_0x50016e[_0x2a4ae4(0x210)]],[_0x2a4ae4(0x229),_0x50016e['dt']+_0x2a4ae4(0x2b6)],['Тип\x20котла',_0x50016e[_0x2a4ae4(0x137)]],[_0x2a4ae4(0x193),_0x50016e['steps']],[_0x2a4ae4(0x4e6),_0x50016e[_0x2a4ae4(0x222)]+'\x20кВт'],[_0x2a4ae4(0x33d),_0x50016e['voltage']],[_0x2a4ae4(0x405),_0x50016e[_0x2a4ae4(0x4d1)]+'\x20м'],['Спосіб\x20прокладки\x20кабелю',_0x50016e['laying']]],_0x4895e3=_0x1d9d2d[_0x2a4ae4(0x395)](([_0x4cb377,_0x3eb80f])=>'<tr><th>'+_0x19b020(_0x4cb377)+_0x2a4ae4(0x2cd)+_0x19b020(_0x3eb80f)+_0x2a4ae4(0x1fa))['join'](''),_0x56b64f=!_0x50016e[_0x2a4ae4(0x302)]?'':[[_0x2a4ae4(0x2ef),_0x50016e[_0x2a4ae4(0x29c)]],[_0x2a4ae4(0x431),_0x50016e[_0x2a4ae4(0xea)]]]['map'](([_0x425431,_0x5cb3da])=>_0x2a4ae4(0x394)+_0x19b020(_0x425431)+_0x2a4ae4(0x2cd)+_0x19b020(_0x5cb3da)+'</td></tr>')[_0x2a4ae4(0x131)](''),_0x5bc97f=!_0x50016e[_0x2a4ae4(0x302)]?'':_0x2a4ae4(0x179)+_0x2a4ae4(0x3cc)+_0x56b64f+_0x2a4ae4(0xe4);return'<table\x20class=\x22input-table\x22><tbody>'+_0x4895e3+_0x2a4ae4(0xe4)+_0x5bc97f;},_0x589bb1=_0xd47863=>{const _0x454e1c=_0x22a338;_0xd47863[_0x454e1c(0x3a6)]('script,\x20style,\x20button,\x20svg,\x20canvas,\x20.report-toolbar,\x20[data-report-export]')[_0x454e1c(0x3f1)](_0x5c65c4=>_0x5c65c4['remove']()),_0xd47863[_0x454e1c(0x3a6)]('*')['forEach'](_0x427069=>{const _0x45cb93=_0x454e1c;[..._0x427069[_0x45cb93(0x37a)]][_0x45cb93(0x3f1)](_0x4b2d9a=>{const _0x1a72b7=_0x45cb93,_0x345512=_0x4b2d9a[_0x1a72b7(0x4b2)][_0x1a72b7(0x301)](),_0x10f0e1=(_0x345512===_0x1a72b7(0x3db)||_0x345512===_0x1a72b7(0x3b8))&&/^(td|th)$/i[_0x1a72b7(0x14a)](_0x427069['tagName']);!_0x10f0e1&&_0x427069['removeAttribute'](_0x4b2d9a['name']);});});},_0x26c70d=_0x4a4941=>{const _0x53bc46=_0x22a338,_0x578bd6=_0x4a4941[_0x53bc46(0x509)]('h3');_0x578bd6&&_0x578bd6['textContent'][_0x53bc46(0x241)]()==='Специфікація\x20котельного\x20вузла'&&_0x578bd6[_0x53bc46(0x1a0)](),_0x4a4941[_0x53bc46(0x3a6)]('h4')[_0x53bc46(0x3f1)](_0x4812ce=>{const _0x46f496=_0x53bc46,_0xc850f1=document[_0x46f496(0x3ef)]('h3');_0xc850f1[_0x46f496(0x487)]=_0x4812ce[_0x46f496(0x487)],_0x4812ce[_0x46f496(0x373)](_0xc850f1);});},_0x21aac2=_0x190ad6=>String(_0x190ad6??'')[_0x22a338(0x388)](/(?:[\u2713\u2714\uFE0E\uFE0F]|&#10003;|&#10004;|&#x2713;|&#x2714;)\s*/gi,''),_0x34eeb9=_0x2603a6=>_0x21aac2(_0x2603a6)[_0x22a338(0x388)](/Аудит електричної безпеки та помилок проєктування\s*(?:пройдено)?/gi,_0x22a338(0x172))['replace'](/Конфігурація мережі, кабелю та захисту не має критичних суперечностей\./gi,_0x22a338(0x1ce))[_0x22a338(0x388)](/(^|[>\s])л(?=\s*(?:<|$))/g,'$1'),_0x58d6e8=_0x2860f3=>{const _0x17e580=_0x22a338;_0x2860f3[_0x17e580(0x3a6)](_0x17e580(0x2d7))[_0x17e580(0x3f1)](_0x1333c7=>{const _0x57f925=_0x17e580,_0x168294=_0x1333c7[_0x57f925(0x22d)][_0x57f925(0x241)]()[_0x57f925(0x388)](/\s+/g,'\x20');(_0x168294===_0x57f925(0x342)||_0x168294===_0x57f925(0x23b))&&_0x1333c7['remove']();});const _0x347266=document[_0x17e580(0x33e)](_0x2860f3,NodeFilter[_0x17e580(0x4b1)]),_0x53d826=[];while(_0x347266[_0x17e580(0xe0)]()){_0x53d826[_0x17e580(0x234)](_0x347266[_0x17e580(0x226)]);}_0x53d826['forEach'](_0x2ae6b6=>{const _0x2ddf20=_0x17e580,_0x41da87=_0x34eeb9(_0x2ae6b6['nodeValue']);_0x2ae6b6['nodeValue']=_0x41da87[_0x2ddf20(0x241)]()==='л'?'':_0x41da87;});},_0x275630=_0xa4314c=>{const _0x33960d=_0x22a338,_0x586aa3=document[_0x33960d(0x33e)](_0xa4314c,NodeFilter[_0x33960d(0x4b1)]),_0x45d49e=[];while(_0x586aa3[_0x33960d(0xe0)]()){_0x45d49e['push'](_0x586aa3[_0x33960d(0x226)]);}_0x45d49e[_0x33960d(0x3f1)](_0x55b6e4=>{const _0x9bb06e=_0x33960d;_0x55b6e4[_0x9bb06e(0xe7)]=_0x21aac2(_0x55b6e4[_0x9bb06e(0xe7)]);});},_0x22759f=()=>{const _0x28006d=_0x22a338,_0x55b1c6=_0x28208b(_0x453ce9[_0x28006d(0x14e)]);if(!_0x57961a())throw new Error(_0x28006d(0x48d));const _0x510c3b=_0x55b1c6['cloneNode'](!![]);return _0x589bb1(_0x510c3b),_0x26c70d(_0x510c3b),_0x58d6e8(_0x510c3b),_0x275630(_0x510c3b),_0x34eeb9(_0x510c3b[_0x28006d(0x487)])[_0x28006d(0x241)]();},_0x3aa7ce=()=>_0x22a338(0xee),_0x21e892=_0x40abb1=>{const _0x9cb714=_0x22a338,_0x1d573a=_0x2270a3(),_0x38905a=_0x22759f(),_0x5341d0='<',_0x3236b7=_0x5341d0+_0x9cb714(0x419),_0x3f9acf=_0x5341d0+_0x9cb714(0x239),_0x4dd832=_0x5341d0+_0x9cb714(0x257),_0x4d8c41=_0x5341d0+_0x9cb714(0x4a7),_0x530feb=_0x9cb714(0x329),_0x23a56f=_0x9cb714(0x442),_0x351072='<!doctype\x20html>'+_0x5341d0+_0x9cb714(0x148)+_0x5341d0+_0x9cb714(0x127)+_0x5341d0+_0x9cb714(0x17d)+_0x5341d0+'title>Звіт\x20ПР'+_0x19b020(_0x453ce9[_0x9cb714(0x14b)])+'\x20—\x20'+_0x19b020(_0x453ce9[_0x9cb714(0x1bf)])+_0x5341d0+_0x9cb714(0x1b7)+_0x3236b7+_0x3aa7ce()+_0x3f9acf+_0x4dd832+_0x530feb+_0x4d8c41+_0x5341d0+_0x9cb714(0x279)+_0x4d8c41+_0x4dd832+_0x23a56f+_0x4d8c41+_0x5341d0+_0x9cb714(0x244)+_0x5341d0+'body>'+'<section\x20class=\x22title-page\x22>'+_0x9cb714(0x479)+_0x19b020(_0x453ce9['ministry'])+_0x9cb714(0x412)+_0x19b020(_0x453ce9[_0x9cb714(0x3af)])+_0x9cb714(0x167)+_0x19b020(_0x453ce9[_0x9cb714(0x1d3)])+_0x9cb714(0x23e)+_0x9cb714(0x21f)+_0x9cb714(0x268)+_0x19b020(_0x453ce9[_0x9cb714(0x14b)])+'</div>'+_0x9cb714(0x3f3)+_0x19b020(_0x453ce9[_0x9cb714(0x335)])+'</div>'+_0x9cb714(0x428)+_0x9cb714(0x3e2)+_0x19b020(_0x453ce9[_0x9cb714(0x1ca)])+_0x9cb714(0x412)+_0x19b020(_0x40abb1)+_0x9cb714(0x180)+_0x9cb714(0x168)+_0x19b020(_0x453ce9[_0x9cb714(0x217)])+'</div>'+_0x9cb714(0x180)+_0x9cb714(0x50d)+_0x19b020(_0x453ce9[_0x9cb714(0x146)])+_0x9cb714(0x412)+_0x19b020(_0x453ce9[_0x9cb714(0x401)])+_0x9cb714(0x180)+_0x9cb714(0x326)+_0x9cb714(0x11f)+_0x9cb714(0x3ad)+_0x19b020(_0x453ce9[_0x9cb714(0x312)])+_0x9cb714(0x317)+'<section\x20class=\x22report-section\x22><h2>Вибраний\x20варіант</h2><p><strong>'+_0x19b020(_0x1d573a[_0x9cb714(0x1bf)])+_0x9cb714(0x1a6)+'<section\x20class=\x22report-section\x22><h2>Вхідні\x20дані</h2>'+_0x320dc6()+'</section>'+_0x9cb714(0x4f8)+_0x38905a+_0x9cb714(0x31a)+'</main>'+_0x5341d0+_0x9cb714(0x4c2)+_0x5341d0+_0x9cb714(0x4bf);return _0x34eeb9(_0x351072);},_0x51d666=(_0x2a2d43,_0x409f09)=>{const _0x47e66a=_0x22a338;if(!_0x2a2d43||_0x2a2d43[_0x47e66a(0x35f)])throw new Error(_0x47e66a(0x1ee));_0x2a2d43[_0x47e66a(0x506)][_0x47e66a(0x495)](),_0x2a2d43[_0x47e66a(0x506)][_0x47e66a(0xfc)](_0x409f09),_0x2a2d43[_0x47e66a(0x506)][_0x47e66a(0x441)]();},_0x4c5e3f=()=>{const _0x51c577=_0x22a338,_0x2bbb80='<';return'<!doctype\x20html>'+_0x2bbb80+_0x51c577(0x148)+_0x2bbb80+_0x51c577(0x127)+_0x2bbb80+_0x51c577(0x17d)+_0x2bbb80+_0x51c577(0x25a)+_0x2bbb80+_0x51c577(0x1b7)+_0x2bbb80+_0x51c577(0x4c8)+_0x2bbb80+_0x51c577(0x239)+_0x2bbb80+_0x51c577(0x244)+_0x2bbb80+_0x51c577(0x3fd)+'<div\x20class=\x22box\x22><h1>Формування\x20PDF-звіту\x20ПР3...</h1><p>Будь\x20ласка,\x20не\x20закривайте\x20це\x20вікно.\x20Після\x20підготовки\x20документа\x20автоматично\x20відкриється\x20діалог\x20друку.</p></div>'+_0x2bbb80+_0x51c577(0x4c2)+_0x2bbb80+_0x51c577(0x4bf);},_0x201bd5=()=>{const _0x10b179=_0x22a338;if(!_0x57961a())throw new Error(_0x10b179(0x48d));typeof PR3!==_0x10b179(0x4ce)&&PR3&&typeof PR3['calculate']===_0x10b179(0x1b1)&&PR3[_0x10b179(0x3b7)]();if(!_0x57961a())throw new Error('Не\x20вдалося\x20оновити\x20результати\x20ПР3\x20перед\x20формуванням\x20звіту.\x20Повторіть\x20розрахунок\x20ПР3.');const _0x51bead=_0x169531(),_0x56e88c=window[_0x10b179(0x495)]('',_0x10b179(0x464),_0x10b179(0x1be));if(!_0x56e88c)throw new Error(_0x10b179(0x211));_0x51d666(_0x56e88c,_0x4c5e3f()),_0x56e88c[_0x10b179(0x379)](),_0x51d666(_0x56e88c,_0x21e892(_0x51bead)),_0x56e88c['focus']();},_0x20ed68=()=>{const _0x40d2e4=_0x22a338,_0x570991=document['getElementById'](_0x453ce9[_0x40d2e4(0x14e)]);if(!_0x570991||_0x570991[_0x40d2e4(0x109)][_0x40d2e4(0x2ba)](_0x40d2e4(0x370))||_0x570991['textContent'][_0x40d2e4(0x241)]()[_0x40d2e4(0x16f)]===0x0)return;if(_0x570991['querySelector'](_0x40d2e4(0x30e)))return;const _0x47b528=document['createElement']('div');_0x47b528['className']=_0x40d2e4(0x200);const _0x9abd7b=document[_0x40d2e4(0x3ef)](_0x40d2e4(0x26f));_0x9abd7b[_0x40d2e4(0x143)]=_0x40d2e4(0x26f),_0x9abd7b[_0x40d2e4(0x3b0)][_0x40d2e4(0x3e5)]=_0x40d2e4(0x478),_0x9abd7b['className']=_0x40d2e4(0x4c7),_0x9abd7b[_0x40d2e4(0x22d)]='Сформувати\x20PDF-звіт\x20ПР3',_0x9abd7b[_0x40d2e4(0x3e9)](_0x40d2e4(0x1eb),()=>{const _0xe05867=_0x40d2e4,_0x3f97f3=_0x4c8302();if(_0x3f97f3){alert(_0x3f97f3);return;}try{_0x201bd5();}catch(_0x5f0c68){console[_0xe05867(0x272)](_0x5f0c68),alert('Помилка\x20формування\x20звіту:\x20'+_0x5f0c68[_0xe05867(0x24e)]);}}),_0x47b528[_0x40d2e4(0x44d)](_0x9abd7b),_0x570991[_0x40d2e4(0x44d)](_0x47b528);},_0x39caa9=()=>{const _0x167d37=_0x22a338,_0xcb3b70=document[_0x167d37(0x396)](_0x453ce9[_0x167d37(0x14e)]);if(!_0xcb3b70)return;const _0x5d40cb=new MutationObserver(_0x20ed68);_0x5d40cb['observe'](_0xcb3b70,{'childList':!![],'subtree':![],'attributes':!![],'attributeFilter':[_0x167d37(0xe1)]}),_0x20ed68();},_0x42216c=PR3[_0x22a338(0x3b7)]['bind'](PR3);return PR3[_0x22a338(0x3b7)]=function(){const _0x3a5ac0=_0x22a338;_0x42216c(),window[_0x3a5ac0(0x1c3)](_0x20ed68,0x0);},Object[_0x22a338(0x1a9)]({'initialize':_0x39caa9,'exportPdf':_0x201bd5,'stripCheckSymbols':_0x21aac2});})()),ReportPr2=((()=>{'use strict';const _0x202f19=_0x3e6784;const _0x368566=Object['freeze']({'ministry':_0x202f19(0x39d),'institution':_0x202f19(0x1b9),'department':_0x202f19(0x315),'group':'ЕТ-22-3','reviewer':_0x202f19(0x197),'city':'Івано-Франківськ','year':_0x202f19(0x106),'number':'2','title':_0x202f19(0x2d9),'theme':_0x202f19(0x2e4),'purpose':_0x202f19(0x4ac),'resultId':'pr2-results','variantId':_0x202f19(0x4bd),'chartId':_0x202f19(0x507)}),_0x488f19=Object['freeze']([Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x3b1),'label':'Ефективність\x20/\x20OPEX','weightId':_0x202f19(0x360)}),Object[_0x202f19(0x1a9)]({'key':'capex','label':_0x202f19(0x15f),'weightId':_0x202f19(0x319)}),Object['freeze']({'key':'comfort','label':'Мікрокліматичний\x20комфорт','weightId':_0x202f19(0x3c3)}),Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x199),'label':_0x202f19(0x498),'weightId':'pr2-w4'})]),_0x357506=Object['freeze']([Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x475),'name':_0x202f19(0x2c9),'scorePrefix':_0x202f19(0xf6),'etaId':_0x202f19(0x448),'capexId':'pr2-capex-k','color':_0x202f19(0x3e0)}),Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x4ba),'name':'Конвектори','scorePrefix':_0x202f19(0x43f),'etaId':_0x202f19(0x116),'capexId':'pr2-capex-c','color':_0x202f19(0x213)}),Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x43a),'name':_0x202f19(0x153),'scorePrefix':_0x202f19(0x46a),'etaId':_0x202f19(0x2eb),'capexId':_0x202f19(0x4ff),'color':'#15803d'}),Object[_0x202f19(0x1a9)]({'key':_0x202f19(0x3dc),'name':_0x202f19(0x27e),'scorePrefix':_0x202f19(0x3c2),'etaId':_0x202f19(0x4dd),'capexId':'pr2-capex-i','color':_0x202f19(0x285)})]),_0xad8f20=_0x1c33ab=>{const _0x26d741=_0x202f19,_0x51e089=document['getElementById'](_0x1c33ab);if(!_0x51e089)throw new Error(_0x26d741(0x2a2)+_0x1c33ab);return _0x51e089;},_0x171cb5=_0x167a64=>String(_0x167a64??'')[_0x202f19(0x388)](/&/g,_0x202f19(0x156))[_0x202f19(0x388)](/</g,'&lt;')[_0x202f19(0x388)](/>/g,_0x202f19(0x44f))['replace'](/"/g,_0x202f19(0x227))[_0x202f19(0x388)](/'/g,_0x202f19(0x206)),_0x35e81c=(_0x1c7970,_0x365746=0x0)=>Number(_0x1c7970)[_0x202f19(0x289)]('uk-UA',{'minimumFractionDigits':_0x365746,'maximumFractionDigits':_0x365746}),_0x1b1a19=_0x5d120a=>Util[_0x202f19(0x497)](_0x5d120a),_0x49e653=()=>{const _0x312876=_0x202f19,_0x4f65bf=_0xad8f20('student-full-name')['value'][_0x312876(0x241)]()[_0x312876(0x388)](/\s+/g,'\x20');if(!_0x4f65bf)throw new Error(_0x312876(0x47e));if(_0x4f65bf[_0x312876(0x16f)]<0x3)throw new Error('ПІБ\x20студента\x20має\x20містити\x20щонайменше\x203\x20символи.');return _0x4f65bf;},_0x4eecf2=()=>{const _0x16b52e=_0x202f19;try{return _0x49e653(),'';}catch(_0x4b4c32){const _0xb7885a=_0xad8f20(_0x16b52e(0x49a));return _0xb7885a[_0x16b52e(0x379)](),_0xb7885a[_0x16b52e(0x109)]['add'](_0x16b52e(0x36c),'bg-red-50'),window[_0x16b52e(0x1c3)](()=>_0xb7885a[_0x16b52e(0x109)][_0x16b52e(0x1a0)](_0x16b52e(0x36c),_0x16b52e(0x205)),0x708),_0x4b4c32[_0x16b52e(0x24e)];}},_0x3c20a1=()=>{const _0x201172=_0x202f19,_0x2421bf=_0xad8f20(_0x368566['variantId']),_0x46c976=_0x2421bf[_0x201172(0x2d6)][_0x2421bf['selectedIndex']];return{'title':_0x46c976?_0x46c976['textContent'][_0x201172(0x241)]():'','note':_0xad8f20('pr2-variant-note')[_0x201172(0x22d)][_0x201172(0x241)]()};},_0x54f413=()=>{const _0x5a9252=_0x202f19,_0x3b3fc4=_0x488f19[_0x5a9252(0x395)](_0x1742be=>_0x1b1a19(_0x1742be[_0x5a9252(0x4f3)])),_0x2a1a56=_0x357506[_0x5a9252(0x395)](_0x26918a=>({'name':_0x26918a['name'],'scores':[0x1,0x2,0x3,0x4][_0x5a9252(0x395)](_0x3bca56=>_0x1b1a19(''+_0x26918a[_0x5a9252(0x15b)]+_0x3bca56)),'eta':_0x1b1a19(_0x26918a[_0x5a9252(0x4aa)]),'capex':_0x1b1a19(_0x26918a[_0x5a9252(0x483)]),'color':_0x26918a[_0x5a9252(0x2bc)]}));return{'weights':_0x3b3fc4,'systemRows':_0x2a1a56,'tariff':_0x1b1a19(_0x5a9252(0x2ab)),'q':_0x1b1a19('pr2-q'),'z':_0x1b1a19(_0x5a9252(0x2ff)),'tout':_0x1b1a19(_0x5a9252(0x4d9)),'tavg':_0x1b1a19(_0x5a9252(0x45b))};},_0x19d3da=()=>{const _0x53251b=_0x202f19,_0x3bf457=_0x54f413(),_0x4c1094=_0x3bf457['weights'][_0x53251b(0x303)]((_0x24cbcb,_0x9c8db2)=>_0x24cbcb+_0x9c8db2,0x0),_0x4ba1f0=_0x3bf457[_0x53251b(0x434)][_0x53251b(0x395)](_0x289d41=>_0x289d41/_0x4c1094),_0x532950=(0x14-_0x3bf457[_0x53251b(0x4eb)])/(0x14-_0x3bf457['tout']),_0x5bbfa6=_0x3bf457['q']*_0x532950*_0x3bf457['z']*0x18,_0x16f078=_0x3bf457[_0x53251b(0x1ae)][_0x53251b(0x395)](_0x469763=>{const _0x5d74fc=_0x53251b,_0x690d2d=_0x469763[_0x5d74fc(0xf4)]['map']((_0x3639b9,_0x557fa7)=>_0x3639b9/0xa*_0x4ba1f0[_0x557fa7]),_0x5b6320=_0x690d2d[_0x5d74fc(0x303)]((_0x535124,_0x335ace)=>_0x535124+_0x335ace,0x0),_0x53e319=_0x5bbfa6/_0x469763[_0x5d74fc(0x12b)];return{..._0x469763,'contributions':_0x690d2d,'score':_0x5b6320,'scorePercent':_0x5b6320*0x64,'energy':_0x53e319,'opex':_0x53e319*_0x3bf457[_0x5d74fc(0x489)]};}),_0x3c9ffb=_0x16f078[_0x53251b(0x303)]((_0x3f9e20,_0x169249)=>_0x169249[_0x53251b(0x4c9)]<_0x3f9e20[_0x53251b(0x4c9)]?_0x169249:_0x3f9e20,_0x16f078[0x0]),_0x31b2ee=_0x16f078[_0x53251b(0x303)]((_0x207841,_0x5dd995)=>_0x5dd995[_0x53251b(0x3b1)]<_0x207841[_0x53251b(0x3b1)]?_0x5dd995:_0x207841,_0x16f078[0x0]),_0x23bb10=_0x16f078[_0x53251b(0x324)]()[_0x53251b(0x4f4)]((_0x592dc7,_0x15c4d3)=>_0x15c4d3[_0x53251b(0x314)]-_0x592dc7['scorePercent']),_0x24b272=_0x23bb10[0x0],_0x122df3=_0x23bb10[0x1]||_0x24b272;_0x16f078['forEach'](_0x212dbc=>{const _0x1b7087=_0x53251b;if(_0x212dbc['name']===_0x3c9ffb['name']){_0x212dbc['payback']=_0x1b7087(0x123);return;}const _0x16bd39=_0x212dbc[_0x1b7087(0x4c9)]-_0x3c9ffb[_0x1b7087(0x4c9)],_0x4a7077=_0x3c9ffb[_0x1b7087(0x3b1)]-_0x212dbc[_0x1b7087(0x3b1)];_0x212dbc[_0x1b7087(0x356)]=_0x4a7077>0x0?_0x35e81c(_0x16bd39/_0x4a7077,0x1)+_0x1b7087(0x32d):'∞';});let _0x56c39f=0x0;const _0x5936c1=_0x488f19[_0x53251b(0x395)]((_0x1e34bf,_0x25fa7f)=>{const _0x3e4418=_0x53251b,_0x5eb1d3=_0x16f078['reduce']((_0x65af83,_0x152892)=>_0x152892['scores'][_0x25fa7f]>_0x65af83[_0x3e4418(0xf4)][_0x25fa7f]?_0x152892:_0x65af83,_0x16f078[0x0]),_0x2fd57c=_0x5eb1d3[_0x3e4418(0x4b2)]!==_0x24b272[_0x3e4418(0x4b2)];if(_0x2fd57c)_0x56c39f+=0x1;return{'criterion':_0x1e34bf[_0x3e4418(0x4c4)],'winner':_0x5eb1d3[_0x3e4418(0x4b2)],'changed':_0x2fd57c};});return{'inputs':_0x3bf457,'normalizedWeights':_0x4ba1f0,'kLoad':_0x532950,'baseEnergy':_0x5bbfa6,'rows':_0x16f078,'leader':_0x24b272,'runner':_0x122df3,'minOpexRow':_0x31b2ee,'minCapexRow':_0x3c9ffb,'sensitivity':_0x5936c1,'sensitivityChangedCount':_0x56c39f};},_0x1935db=_0x93e1fb=>{const _0xd36473=_0x202f19,_0x55fa2e=window[_0xd36473(0x202)];if(!_0x55fa2e||typeof _0x55fa2e[_0xd36473(0xfd)]!==_0xd36473(0x1b1)||typeof _0x55fa2e[_0xd36473(0x4fd)]!==_0xd36473(0x1b1))throw new Error(_0xd36473(0x263));const _0x18c7f2=Array[_0xd36473(0x19f)](_0x55fa2e['data'][_0xd36473(0x476)])?_0x55fa2e['data'][_0xd36473(0x476)][_0xd36473(0x324)]():[],_0x2aea90=Array[_0xd36473(0x19f)](_0x55fa2e[_0xd36473(0x1b6)][_0xd36473(0x40e)])?_0x55fa2e['data'][_0xd36473(0x40e)][_0xd36473(0x395)](_0x24973b=>({..._0x24973b,'data':Array[_0xd36473(0x19f)](_0x24973b[_0xd36473(0x1b6)])?_0x24973b[_0xd36473(0x1b6)][_0xd36473(0x324)]():_0x24973b['data']})):[];let _0x1a2227='';try{_0x55fa2e[_0xd36473(0x1b6)][_0xd36473(0x476)]=_0x488f19[_0xd36473(0x395)](_0x56678b=>_0x56678b[_0xd36473(0x4c4)]),_0x55fa2e['data']['datasets']=_0x93e1fb['rows'][_0xd36473(0x395)](_0x4f6ff1=>({'label':_0x4f6ff1['name'],'data':_0x4f6ff1[_0xd36473(0xf4)],'borderColor':_0x4f6ff1[_0xd36473(0x2bc)],'backgroundColor':_0x4f6ff1['color']+'1A','pointBackgroundColor':_0x4f6ff1['color']})),_0x55fa2e[_0xd36473(0xfd)]('none'),_0x1a2227=_0x55fa2e[_0xd36473(0x4fd)]();if(!_0x1a2227||!_0x1a2227[_0xd36473(0x2aa)](_0xd36473(0x474))){const _0x242e47=_0xad8f20(_0x368566[_0xd36473(0x2df)]);if(typeof _0x242e47['toDataURL']!==_0xd36473(0x1b1))throw new Error(_0xd36473(0x263));_0x1a2227=_0x242e47[_0xd36473(0x3a1)](_0xd36473(0x273));}}finally{_0x55fa2e[_0xd36473(0x1b6)][_0xd36473(0x476)]=_0x18c7f2,_0x55fa2e['data']['datasets']=_0x2aea90,_0x55fa2e[_0xd36473(0xfd)](_0xd36473(0x21a));}if(!_0x1a2227||_0x1a2227===_0xd36473(0x19a))throw new Error(_0xd36473(0x3d0));return _0x1a2227;},_0x270fea=()=>{const _0x3d0a76=_0x202f19,_0x574a32=document[_0x3d0a76(0x396)](_0x368566['resultId']);return Boolean(_0x574a32&&!_0x574a32[_0x3d0a76(0x109)]['contains'](_0x3d0a76(0x370))&&_0x574a32[_0x3d0a76(0x22d)][_0x3d0a76(0x241)]()[_0x3d0a76(0x16f)]>0x0&&window[_0x3d0a76(0x202)]);},_0x49d40c=_0xca965a=>{const _0x168259=_0x202f19,_0xec332e=_0x488f19[_0x168259(0x395)]((_0x4f8ab5,_0xabb76e)=>_0x168259(0x4e0)+'<td>'+_0x171cb5(_0x4f8ab5[_0x168259(0x4c4)])+'</td>'+_0x168259(0x10a)+_0x171cb5(_0x35e81c(_0xca965a[_0x168259(0x34c)][_0x168259(0x434)][_0xabb76e],0x2))+_0x168259(0x32b)+_0x168259(0x10a)+_0x171cb5(_0x35e81c(_0xca965a['normalizedWeights'][_0xabb76e]*0x64,0x1))+_0x168259(0x1ec)+_0x168259(0x492))[_0x168259(0x131)]('');return _0x168259(0x1dc)+_0xec332e+_0x168259(0xe4);},_0x1f90e9=_0x526b95=>{const _0xfce07b=_0x202f19,_0x3bf989=_0x526b95[_0xfce07b(0x34c)][_0xfce07b(0x1ae)][_0xfce07b(0x395)](_0x1d9c1f=>_0xfce07b(0x4e0)+_0xfce07b(0x10a)+_0x171cb5(_0x1d9c1f[_0xfce07b(0x4b2)])+_0xfce07b(0x32b)+_0x1d9c1f['scores']['map'](_0x11d51f=>'<td>'+_0x171cb5(_0x35e81c(_0x11d51f,0x0))+_0xfce07b(0x32b))['join']('')+_0xfce07b(0x10a)+_0x171cb5(_0x35e81c(_0x1d9c1f[_0xfce07b(0x12b)],0x2))+'</td>'+'</tr>')[_0xfce07b(0x131)]('');return'<h3>Експертні\x20оцінки\x20систем</h3><table><thead><tr><th>Система</th><th>OPEX</th><th>CAPEX</th><th>Комфорт</th><th>Швидкість</th><th>η\x20системи</th></tr></thead><tbody>'+_0x3bf989+_0xfce07b(0xe4);},_0x40e30e=_0x1f2e40=>_0x202f19(0x15c)+_0x202f19(0x4b8)+_0x171cb5(_0x35e81c(_0x1f2e40[_0x202f19(0x34c)]['tariff'],0x2))+'</td></tr>'+_0x202f19(0x4b6)+_0x171cb5(_0x35e81c(_0x1f2e40[_0x202f19(0x34c)]['q'],0x2))+_0x202f19(0x1fa)+_0x202f19(0x422)+_0x171cb5(_0x35e81c(_0x1f2e40[_0x202f19(0x34c)]['z'],0x0))+'</td></tr>'+'<tr><td>Розрахункова\x20зовнішня\x20температура,\x20°C</td><td>'+_0x171cb5(_0x35e81c(_0x1f2e40[_0x202f19(0x34c)]['tout'],0x1))+'</td></tr>'+_0x202f19(0x349)+_0x171cb5(_0x35e81c(_0x1f2e40[_0x202f19(0x34c)][_0x202f19(0x4eb)],0x1))+'</td></tr>'+_0x202f19(0xe4),_0x268e48=_0x2bdd04=>{const _0x55cf23=_0x202f19,_0x65cb97=_0x2bdd04[_0x55cf23(0x34c)][_0x55cf23(0x1ae)]['map'](_0x39a1c7=>_0x55cf23(0x4b0)+_0x171cb5(_0x39a1c7[_0x55cf23(0x4b2)])+_0x55cf23(0x368)+_0x171cb5(_0x35e81c(_0x39a1c7[_0x55cf23(0x4c9)],0x0))+'\x20грн</td></tr>')[_0x55cf23(0x131)]('');return _0x55cf23(0x22e)+_0x65cb97+'</tbody></table>';},_0x3c293e=_0x3fcb7d=>_0x49d40c(_0x3fcb7d)+_0x1f90e9(_0x3fcb7d)+_0x40e30e(_0x3fcb7d)+_0x268e48(_0x3fcb7d),_0x4ee9d2=_0x126b34=>{const _0x175880=_0x202f19,_0x3c7d4d=_0x126b34['rows'][_0x175880(0x395)](_0xc1cbf8=>_0x175880(0x4e0)+'<td>'+_0x171cb5(_0xc1cbf8[_0x175880(0x4b2)])+'</td>'+_0x175880(0x10a)+_0x171cb5(_0x35e81c(_0xc1cbf8['scorePercent'],0x1))+'%</td>'+'<td>'+_0x171cb5(_0x35e81c(_0xc1cbf8[_0x175880(0x12b)],0x2))+_0x175880(0x32b)+'<td>'+_0x171cb5(_0x35e81c(_0xc1cbf8[_0x175880(0x427)],0x0))+'</td>'+_0x175880(0x10a)+_0x171cb5(_0x35e81c(_0xc1cbf8['opex'],0x0))+_0x175880(0x455)+_0x175880(0x10a)+_0x171cb5(_0x35e81c(_0xc1cbf8[_0x175880(0x4c9)],0x0))+'\x20грн</td>'+_0x175880(0x10a)+_0x171cb5(_0xc1cbf8[_0x175880(0x356)])+'</td>'+_0x175880(0x492))['join']('');return _0x175880(0x26a)+_0x3c7d4d+_0x175880(0xe4);},_0x28625f=_0x4912ea=>_0x202f19(0x238)+_0x202f19(0x17c)+_0x202f19(0x2d4)+'<div\x20class=\x22formula\x22>$$S_j\x20=\x20\x5csum_{i=1}^{n}\x20\x5cfrac{w_i}{\x5csum\x20w}\x20\x5ccdot\x20\x5cfrac{a_{ij}}{10}\x20\x5ccdot\x20100\x5c%$$</div>'+_0x202f19(0x45a)+_0x202f19(0x3ed)+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x34c)]['tavg'],0x1))+_0x202f19(0x4df)+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x34c)][_0x202f19(0x1ac)],0x1))+_0x202f19(0x488)+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x1df)],0x3))+'$$</div>'+'<p>Сезонне\x20споживання\x20та\x20експлуатаційні\x20витрати:</p>'+_0x202f19(0x125)+_0x202f19(0x352)+'<div\x20class=\x22formula\x22>$$E_{базове}\x20=\x20'+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x34c)]['q'],0x2))+'\x20\x5ccdot\x20'+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x1df)],0x3))+_0x202f19(0x1b2)+_0x171cb5(_0x35e81c(_0x4912ea[_0x202f19(0x34c)]['z'],0x0))+_0x202f19(0x42c)+_0x171cb5(_0x35e81c(_0x4912ea['baseEnergy'],0x0))+_0x202f19(0x2b9)+_0x4ee9d2(_0x4912ea)+'</section>',_0x5c38c2=_0x5c68ac=>_0x202f19(0x225)+_0x202f19(0x25d)+_0x202f19(0x420)+_0x171cb5(_0x5c68ac)+_0x202f19(0x2ae)+_0x202f19(0x189)+_0x202f19(0x326),_0x2fa501=_0x314c97=>{const _0x2beb59=_0x202f19;if(!_0x314c97)return'';if(_0x314c97[_0x2beb59(0x300)]===Node['TEXT_NODE'])return _0x171cb5(_0x314c97[_0x2beb59(0xe7)]);if(_0x314c97['nodeType']!==Node[_0x2beb59(0x40a)])return'';const _0xd88a6e=_0x314c97[_0x2beb59(0x4c5)]['toLowerCase'](),_0x4c0674=Array[_0x2beb59(0x35d)](_0x314c97[_0x2beb59(0x510)])[_0x2beb59(0x395)](_0x2fa501)['join'](''),_0x33dbd6=Object[_0x2beb59(0x1a9)]({'p':'p','strong':_0x2beb59(0x4cb),'b':_0x2beb59(0x4cb),'em':'em','i':'em','sub':_0x2beb59(0x290),'sup':_0x2beb59(0xe3),'br':'br'}),_0x2caae4=_0x33dbd6[_0xd88a6e];if(!_0x2caae4)return _0x4c0674;if(_0x2caae4==='br')return'<br>';return'<'+_0x2caae4+'>'+_0x4c0674+'</'+_0x2caae4+'>';},_0x7e2e15=()=>{const _0x2c1cda=_0x202f19,_0x596377=_0xad8f20('pr2-text-res'),_0x3e6c28=_0x596377[_0x2c1cda(0x509)](_0x2c1cda(0x12c));if(_0x3e6c28){const _0x296e38=_0x2fa501(_0x3e6c28)[_0x2c1cda(0x241)]();if(_0x296e38)return _0x296e38;}const _0x4037bc=Array[_0x2c1cda(0x35d)](_0x596377['querySelectorAll']('h2,\x20h3,\x20h4'))['find'](_0x4fed9c=>/виснов/i[_0x2c1cda(0x14a)](_0x4fed9c[_0x2c1cda(0x22d)]||''));if(!_0x4037bc)throw new Error(_0x2c1cda(0x24b));const _0x3a4c3e=_0x4037bc[_0x2c1cda(0x18c)];if(!_0x3a4c3e)throw new Error('Блок\x20висновку\x20ПР2\x20порожній.\x20Повторіть\x20розрахунок\x20ПР2\x20і\x20сформуйте\x20звіт\x20ще\x20раз.');const _0xe4d28c=_0x2fa501(_0x3a4c3e)['trim']();if(!_0xe4d28c)throw new Error(_0x2c1cda(0x34b));return _0xe4d28c;},_0x2e0b4e=()=>'<section\x20class=\x22report-section\x22>'+_0x202f19(0x1fb)+_0x7e2e15()+'</section>',_0x465007=()=>_0x202f19(0x22a),_0x5ca643=(_0x589899,_0x180e7e,_0x13faae)=>{const _0x497c05=_0x202f19,_0x28bcd9=_0x3c20a1(),_0x54be41='<',_0x47fcf1=_0x54be41+'style>',_0x923d72=_0x54be41+_0x497c05(0x239),_0x6e5747=_0x54be41+_0x497c05(0x257),_0x5c830b=_0x54be41+'/script>',_0x4529f6=_0x497c05(0x329),_0x3d1262=_0x497c05(0x442);return _0x497c05(0x216)+_0x54be41+_0x497c05(0x148)+_0x54be41+_0x497c05(0x127)+_0x54be41+_0x497c05(0x17d)+_0x54be41+_0x497c05(0x2a7)+_0x171cb5(_0x368566[_0x497c05(0x14b)])+_0x497c05(0x255)+_0x171cb5(_0x368566['title'])+_0x54be41+_0x497c05(0x1b7)+_0x47fcf1+_0x465007()+_0x923d72+_0x6e5747+_0x4529f6+_0x5c830b+_0x54be41+'script\x20async\x20id=\x22MathJax-script\x22\x20src=\x22https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-svg.js\x22>'+_0x5c830b+_0x6e5747+_0x3d1262+_0x5c830b+_0x54be41+'/head>'+_0x54be41+_0x497c05(0x3fd)+_0x497c05(0x157)+'<div\x20class=\x22title-top\x22>'+_0x171cb5(_0x368566[_0x497c05(0x119)])+'<br>'+_0x171cb5(_0x368566['institution'])+_0x497c05(0x167)+_0x171cb5(_0x368566[_0x497c05(0x1d3)])+_0x497c05(0x23e)+'<div\x20class=\x22report-word\x22>ЗВІТ</div>'+_0x497c05(0x268)+_0x171cb5(_0x368566[_0x497c05(0x14b)])+_0x497c05(0x180)+_0x497c05(0x3f3)+_0x171cb5(_0x368566['theme'])+'</div>'+_0x497c05(0x428)+_0x497c05(0x3e2)+_0x171cb5(_0x368566[_0x497c05(0x1ca)])+_0x497c05(0x412)+_0x171cb5(_0x589899)+_0x497c05(0x180)+'<div\x20class=\x22block\x22><strong>Перевірив</strong><br>'+_0x171cb5(_0x368566['reviewer'])+_0x497c05(0x180)+_0x497c05(0x180)+_0x497c05(0x50d)+_0x171cb5(_0x368566['city'])+'<br>'+_0x171cb5(_0x368566[_0x497c05(0x401)])+'</div>'+_0x497c05(0x326)+_0x497c05(0x11f)+'<section\x20class=\x22report-section\x22><h2>Мета\x20роботи</h2><p>'+_0x171cb5(_0x368566[_0x497c05(0x312)])+_0x497c05(0x317)+_0x497c05(0x2e3)+_0x171cb5(_0x28bcd9[_0x497c05(0x1bf)])+_0x497c05(0x1a6)+_0x497c05(0x20e)+_0x3c293e(_0x13faae)+_0x497c05(0x326)+_0x28625f(_0x13faae)+_0x5c38c2(_0x180e7e)+_0x2e0b4e()+_0x497c05(0x144)+_0x54be41+_0x497c05(0x4c2)+_0x54be41+_0x497c05(0x4bf);},_0x10e23f=(_0x2e5c24,_0x437165)=>{const _0x204fb=_0x202f19;if(!_0x2e5c24||_0x2e5c24[_0x204fb(0x35f)])throw new Error(_0x204fb(0x1ee));_0x2e5c24[_0x204fb(0x506)][_0x204fb(0x495)](),_0x2e5c24['document']['write'](_0x437165),_0x2e5c24[_0x204fb(0x506)][_0x204fb(0x441)]();},_0x19e493=()=>{const _0x3cff6b=_0x202f19,_0x577986='<';return _0x3cff6b(0x216)+_0x577986+_0x3cff6b(0x148)+_0x577986+_0x3cff6b(0x127)+_0x577986+'meta\x20charset=\x22utf-8\x22>'+_0x577986+'title>Формування\x20звіту\x20ПР2'+_0x577986+_0x3cff6b(0x1b7)+_0x577986+'style>body{font-family:Arial,sans-serif;margin:48px;color:#0f172a;background:#f8fafc}.box{max-width:720px;margin:0\x20auto;background:white;border-radius:14px;padding:28px;box-shadow:0\x2018px\x2040px\x20rgba(15,23,42,.12)}h1{font-size:22px;margin:0\x200\x2010px;color:#3730a3}p{font-size:14px;line-height:1.55;color:#475569}'+_0x577986+_0x3cff6b(0x239)+_0x577986+'/head>'+_0x577986+_0x3cff6b(0x3fd)+_0x3cff6b(0x13f)+_0x577986+_0x3cff6b(0x4c2)+_0x577986+_0x3cff6b(0x4bf);},_0x4598d1=()=>{const _0x305602=_0x202f19;if(!_0x270fea())throw new Error(_0x305602(0x46c));typeof PR2!==_0x305602(0x4ce)&&PR2&&typeof PR2[_0x305602(0x3b7)]==='function'&&PR2[_0x305602(0x3b7)]();if(!_0x270fea())throw new Error(_0x305602(0x1e2));const _0x25382b=_0x49e653(),_0x496acd=_0x19d3da(),_0x4a1c21=_0x1935db(_0x496acd),_0x43a391=window[_0x305602(0x495)]('',_0x305602(0x464),_0x305602(0x1be));if(!_0x43a391)throw new Error(_0x305602(0x211));_0x10e23f(_0x43a391,_0x19e493()),_0x43a391[_0x305602(0x379)](),_0x10e23f(_0x43a391,_0x5ca643(_0x25382b,_0x4a1c21,_0x496acd)),_0x43a391[_0x305602(0x379)]();},_0x11bba7=()=>{const _0x29fc59=_0x202f19,_0x2ef533=document[_0x29fc59(0x396)](_0x368566[_0x29fc59(0x14e)]);if(!_0x2ef533||_0x2ef533[_0x29fc59(0x109)][_0x29fc59(0x2ba)](_0x29fc59(0x370))||_0x2ef533[_0x29fc59(0x22d)][_0x29fc59(0x241)]()['length']===0x0)return;if(_0x2ef533[_0x29fc59(0x509)](_0x29fc59(0x204)))return;const _0x3640d5=document[_0x29fc59(0x3ef)](_0x29fc59(0x3a5));_0x3640d5['className']=_0x29fc59(0x381);const _0x4733ff=document[_0x29fc59(0x3ef)](_0x29fc59(0x26f));_0x4733ff[_0x29fc59(0x143)]=_0x29fc59(0x26f),_0x4733ff[_0x29fc59(0x3b0)][_0x29fc59(0x3e5)]=_0x29fc59(0x372),_0x4733ff[_0x29fc59(0x161)]=_0x29fc59(0x1fe),_0x4733ff[_0x29fc59(0x22d)]=_0x29fc59(0x45c),_0x4733ff[_0x29fc59(0x3e9)](_0x29fc59(0x1eb),()=>{const _0x4598eb=_0x29fc59,_0x2a0442=_0x4eecf2();if(_0x2a0442){alert(_0x2a0442);return;}try{_0x4598d1();}catch(_0x4448e3){console[_0x4598eb(0x272)](_0x4448e3),alert(_0x4598eb(0x32c)+_0x4448e3[_0x4598eb(0x24e)]);}}),_0x3640d5['appendChild'](_0x4733ff),_0x2ef533[_0x29fc59(0x44d)](_0x3640d5);},_0x7261c4=()=>{const _0x5749dd=_0x202f19,_0x557498=document[_0x5749dd(0x396)](_0x368566[_0x5749dd(0x14e)]);if(!_0x557498)return;const _0x4be8b4=new MutationObserver(_0x11bba7);_0x4be8b4[_0x5749dd(0x4da)](_0x557498,{'childList':!![],'subtree':![],'attributes':!![],'attributeFilter':['class']}),_0x11bba7();},_0x450694=PR2[_0x202f19(0x3b7)]['bind'](PR2);return PR2['calculate']=function(){_0x450694(),window['setTimeout'](_0x11bba7,0x0);},Object[_0x202f19(0x1a9)]({'initialize':_0x7261c4,'exportPdf':_0x4598d1});})()),ReportPr1=((()=>{'use strict';const _0x17190c=_0x3e6784;const _0x2a7330=Object[_0x17190c(0x1a9)]({'ministry':_0x17190c(0x39d),'institution':'Івано-Франківський\x20національний\x20технічний\x20університет\x20нафти\x20і\x20газу','department':_0x17190c(0x315),'group':_0x17190c(0x10f),'reviewer':_0x17190c(0x197),'city':_0x17190c(0x12d),'year':_0x17190c(0x106),'number':'1','title':'Інженерний\x20тепловий\x20баланс','theme':_0x17190c(0x4db),'purpose':'Визначити\x20сумарні\x20тепловтрати\x20приміщення\x20з\x20урахуванням\x20кліматичної\x20зони,\x20матеріалів\x20огороджувальних\x20конструкцій,\x20площі\x20вікон,\x20орієнтації\x20фасаду\x20та\x20вентиляційної\x20складової;\x20перевірити\x20відповідність\x20основних\x20конструкцій\x20вимогам\x20ДБН\x20В.2.6-31:2021.','resultId':_0x17190c(0x501),'variantId':_0x17190c(0x3ee)}),_0x31dbd8=Object[_0x17190c(0x1a9)]([Object[_0x17190c(0x1a9)]({'title':_0x17190c(0x220),'fields':Object[_0x17190c(0x1a9)]([Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x3cb),'label':'Кліматична\x20зона'}),Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x4d0),'label':'Орієнтація\x20стіни'})])}),Object[_0x17190c(0x1a9)]({'title':_0x17190c(0x1d8),'fields':Object[_0x17190c(0x1a9)]([Object[_0x17190c(0x1a9)]({'id':'pr1-mat1','label':_0x17190c(0x165)}),Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x26d),'label':_0x17190c(0x399)}),Object[_0x17190c(0x1a9)]({'id':'pr1-mat2','label':'Утеплювач\x20—\x20матеріал'}),Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x50b),'label':'Товщина\x20утеплювача,\x20м'})])}),Object[_0x17190c(0x1a9)]({'title':'Площі\x20та\x20вентиляція','fields':Object[_0x17190c(0x1a9)]([Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x248),'label':'Світлопрозорі\x20конструкції'}),Object['freeze']({'id':_0x17190c(0x2d5),'label':_0x17190c(0x1c0)}),Object['freeze']({'id':_0x17190c(0x2d2),'label':_0x17190c(0x136)}),Object[_0x17190c(0x1a9)]({'id':_0x17190c(0x40c),'label':'Вентиляція\x20/\x20інфільтрація,\x20м³/год'})])})]),_0x41cf78=_0xa502b6=>{const _0x38c66a=_0x17190c,_0xea8915=document[_0x38c66a(0x396)](_0xa502b6);if(!_0xea8915)throw new Error('Не\x20знайдено\x20елемент\x20#'+_0xa502b6);return _0xea8915;},_0x3f7a3a=_0x3c98bc=>String(_0x3c98bc??'')[_0x17190c(0x388)](/&/g,_0x17190c(0x156))[_0x17190c(0x388)](/</g,_0x17190c(0x1c4))['replace'](/>/g,'&gt;')['replace'](/"/g,_0x17190c(0x227))[_0x17190c(0x388)](/'/g,_0x17190c(0x456)),_0xb57fc9=(_0x55e584,_0x583e2e=0x2)=>{const _0x4c455f=_0x17190c;if(!Number[_0x4c455f(0x38e)](_0x55e584))return'—';return _0x55e584[_0x4c455f(0x38d)](_0x583e2e);},_0x54531d=()=>{const _0x53f3ba=_0x17190c,_0x43d33c=_0x41cf78(_0x53f3ba(0x49a))[_0x53f3ba(0x33f)][_0x53f3ba(0x241)]()[_0x53f3ba(0x388)](/\s+/g,'\x20');if(!_0x43d33c)throw new Error(_0x53f3ba(0x102));if(_0x43d33c['length']>0x50)throw new Error('ПІБ\x20студента\x20занадто\x20довге.\x20Максимум\x20—\x2080\x20символів.');if(!/^[A-Za-zА-Яа-яІіЇїЄєҐґЁёʼ’' .\-]+$/[_0x53f3ba(0x14a)](_0x43d33c))throw new Error(_0x53f3ba(0x3da));return _0x43d33c;},_0x3afdec=()=>{const _0x58c16b=_0x17190c,_0x3472d2=_0x41cf78(_0x58c16b(0x49a)),_0x940349=_0x3472d2[_0x58c16b(0x33f)][_0x58c16b(0x241)]()[_0x58c16b(0x388)](/\s+/g,'\x20');if(!_0x940349)return _0x3472d2['focus'](),_0x58c16b(0x1e0);if(_0x940349[_0x58c16b(0x16f)]>0x50)return _0x3472d2['focus'](),_0x58c16b(0x1aa);if(!/^[A-Za-zА-Яа-яІіЇїЄєҐґЁёʼ’' .\-]+$/[_0x58c16b(0x14a)](_0x940349))return _0x3472d2[_0x58c16b(0x379)](),_0x58c16b(0x3da);return'';},_0x3c05df=_0x4208df=>{const _0x1f1c73=_0x17190c;if(!(_0x4208df instanceof HTMLSelectElement))return String(_0x4208df[_0x1f1c73(0x33f)]??'');const _0x12b2c7=_0x4208df[_0x1f1c73(0x2d6)][_0x4208df[_0x1f1c73(0x310)]];return _0x12b2c7?_0x12b2c7[_0x1f1c73(0x4be)]['trim']():String(_0x4208df[_0x1f1c73(0x33f)]??'');},_0x4d70c0=_0x39c51c=>{const _0xbac083=_0x17190c,_0x205b8a=_0x41cf78(_0x39c51c);if(_0x205b8a instanceof HTMLSelectElement)return _0x3c05df(_0x205b8a);return String(_0x205b8a['value']??'')[_0xbac083(0x241)]();},_0x791a3a=(_0x21e571,_0x20b6d2)=>{const _0x1ca84c=_0x17190c,_0x38cdeb=Number(_0x41cf78(_0x21e571)[_0x1ca84c(0x33f)]);if(!Number[_0x1ca84c(0x38e)](_0x38cdeb))throw new Error(_0x1ca84c(0x12f)+_0x20b6d2+'»\x20має\x20містити\x20числове\x20значення.');return _0x38cdeb;},_0x351d67=()=>{const _0x5b9f66=_0x17190c,_0x35eb0c=_0x41cf78(_0x2a7330[_0x5b9f66(0x224)]);return Object[_0x5b9f66(0x1a9)]({'id':String(_0x35eb0c[_0x5b9f66(0x33f)]),'title':_0x3c05df(_0x35eb0c)});},_0x2465d9=()=>{const _0x1d067c=_0x17190c,_0x42bec2=document[_0x1d067c(0x396)](_0x2a7330['resultId']);return Boolean(_0x42bec2&&!_0x42bec2[_0x1d067c(0x109)]['contains'](_0x1d067c(0x370))&&_0x42bec2[_0x1d067c(0x22d)][_0x1d067c(0x241)]()[_0x1d067c(0x16f)]>0x0);},_0x4eace4=()=>_0x31dbd8['map'](_0x3e138f=>{const _0x23cdc6=_0x17190c,_0x4726e1=_0x3e138f[_0x23cdc6(0x2c3)][_0x23cdc6(0x395)](_0x2ea560=>_0x23cdc6(0x394)+_0x3f7a3a(_0x2ea560['label'])+_0x23cdc6(0x2cd)+_0x3f7a3a(_0x4d70c0(_0x2ea560['id']))+_0x23cdc6(0x1fa))['join']('');return _0x23cdc6(0x3f2)+_0x3f7a3a(_0x3e138f[_0x23cdc6(0x1bf)])+_0x23cdc6(0x343)+_0x4726e1+'</tbody></table></section>';})['join'](''),_0x15cf9a=()=>{const _0x292241=_0x17190c,_0x2aecd3=String(_0x41cf78(_0x292241(0x3cb))[_0x292241(0x33f)])[_0x292241(0x1d7)](','),_0x1183d3=Number(_0x2aecd3[0x0]),_0x525e5a=Number(_0x2aecd3[0x1]),_0x2b56ee=Number(_0x2aecd3[0x2]),_0x5dc62c=0x14,_0xccbba7=8.7,_0x5d58ef=0x17,_0x6c6e7c=Object[_0x292241(0x1a9)]({0x1:0x4,0x2:3.5}),_0x51c836=Object[_0x292241(0x1a9)]({0x1:0.75,0x2:0.6}),_0x1bbd46=_0x6c6e7c[_0x525e5a],_0x2156f0=_0x51c836[_0x525e5a];if(!Number['isFinite'](_0x1183d3)||!Number['isFinite'](_0x525e5a)||!Number['isFinite'](_0x2b56ee)||!_0x1bbd46||!_0x2156f0)throw new Error(_0x292241(0x48b));const _0x44767e=Number(_0x41cf78(_0x292241(0x3bb))[_0x292241(0x33f)]),_0x47ad65=Number(_0x41cf78(_0x292241(0x29b))[_0x292241(0x33f)]),_0x4e0218=_0x791a3a('pr1-d1','Товщина\x20шару\x201'),_0x5daf4e=_0x791a3a(_0x292241(0x50b),_0x292241(0x39a)),_0x12b6de=_0x47ad65===0x0?0x0:_0x5daf4e,_0x3df8dc=Number(_0x41cf78(_0x292241(0x248))[_0x292241(0x33f)]),_0x34eb1f=Number(_0x41cf78(_0x292241(0x4d0))[_0x292241(0x33f)]),_0x3bb521=_0x791a3a(_0x292241(0x2d5),_0x292241(0x417)),_0x460305=_0x791a3a('pr1-swin',_0x292241(0x4ef)),_0x363b09=_0x791a3a(_0x292241(0x40c),_0x292241(0x2f9));if(_0x4e0218<=0x0||_0x12b6de<0x0||_0x3df8dc<=0x0||_0x34eb1f<=0x0||_0x3bb521<0x0||_0x460305<0x0||_0x363b09<0x0)throw new Error(_0x292241(0x3bd));let _0x4396d5=0x1/_0xccbba7+_0x4e0218/_0x44767e+0x1/_0x5d58ef,_0x1891c7='R_{ст}=\x5cfrac{1}{'+_0xccbba7+_0x292241(0x2ca)+_0x4e0218+'}{'+_0x44767e+'}';_0x12b6de>0x0&&_0x47ad65>0x0&&(_0x4396d5+=_0x12b6de/_0x47ad65,_0x1891c7+='+\x5cfrac{'+_0x12b6de+'}{'+_0x47ad65+'}');_0x1891c7+=_0x292241(0xe8)+_0x5d58ef+'}='+_0xb57fc9(_0x4396d5,0x2)+_0x292241(0x48f);const _0x5104cc=_0x5dc62c-_0x1183d3,_0x39b37d=_0x3bb521/_0x4396d5*_0x5104cc*_0x34eb1f,_0x244a52=_0x460305/_0x3df8dc*_0x5104cc*_0x34eb1f,_0x5dd1d4=0x3ed*1.2/0xe10*_0x363b09*_0x5104cc,_0x19ce03=_0x39b37d+_0x244a52+_0x5dd1d4;return Object['freeze']({'zone':_0x525e5a,'zoneName':_0x525e5a===0x1?'I':'II','seasonDays':_0x2b56ee,'tInt':_0x5dc62c,'tout':_0x1183d3,'deltaT':_0x5104cc,'alphaInt':_0xccbba7,'alphaExt':_0x5d58ef,'mat1':_0x44767e,'mat2':_0x47ad65,'d1':_0x4e0218,'d2':_0x12b6de,'rWin':_0x3df8dc,'kOrient':_0x34eb1f,'sWall':_0x3bb521,'sWin':_0x460305,'lVent':_0x363b09,'rReq':_0x1bbd46,'rWinReq':_0x2156f0,'rWall':_0x4396d5,'rWallFormula':_0x1891c7,'qWall':_0x39b37d,'qWin':_0x244a52,'qVent':_0x5dd1d4,'qTotal':_0x19ce03,'wallShare':_0x19ce03>0x0?_0x39b37d/_0x19ce03:0x0,'winShare':_0x19ce03>0x0?_0x244a52/_0x19ce03:0x0,'ventShare':_0x19ce03>0x0?_0x5dd1d4/_0x19ce03:0x0});},_0x3044ff=(_0x2dbc62,_0x202351,_0x1ab952)=>{const _0x12e052=_0x17190c,_0x3127d1=_0x2dbc62?_0x12e052(0x36f):_0x12e052(0x451);return'<div\x20class=\x22'+_0x3127d1+'\x22>'+_0x3f7a3a(_0x2dbc62?_0x202351:_0x1ab952)+_0x12e052(0x180);},_0x53c898=_0x4354ff=>{const _0x42ad2e=_0x17190c,_0x1a5b39=_0x4354ff[_0x42ad2e(0x209)]>=_0x4354ff[_0x42ad2e(0x467)],_0x1e1170=_0x4354ff[_0x42ad2e(0x2ad)]>=_0x4354ff[_0x42ad2e(0x120)],_0x2a32b2=[];return!_0x1a5b39&&_0x2a32b2[_0x42ad2e(0x234)](_0x42ad2e(0x27c)),!_0x1e1170&&_0x2a32b2[_0x42ad2e(0x234)](_0x42ad2e(0x2b2)),_0x4354ff['ventShare']>=0.35&&_0x2a32b2[_0x42ad2e(0x234)](_0x42ad2e(0x122)),_0x2a32b2[_0x42ad2e(0x16f)]===0x0&&_0x2a32b2[_0x42ad2e(0x234)](_0x42ad2e(0x384)),''+'<section\x20class=\x22report-section\x22>'+'<h2>Розрахунок:</h2>'+_0x42ad2e(0x3ae)+_0x42ad2e(0x357)+_0x42ad2e(0x4fb)+_0x4354ff['rWallFormula']+_0x42ad2e(0x190)+_0x3044ff(_0x1a5b39,_0x42ad2e(0x3ec)+_0x4354ff[_0x42ad2e(0x382)]+_0x42ad2e(0x511)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x209)],0x2)+_0x42ad2e(0x4e2)+_0xb57fc9(_0x4354ff['rReq'],0x2)+_0x42ad2e(0x287),'Стіна\x20не\x20відповідає\x20ДБН\x20В.2.6-31:2021\x20('+_0x4354ff[_0x42ad2e(0x382)]+_0x42ad2e(0x511)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x209)],0x2)+'\x20<\x20Rmin\x20=\x20'+_0xb57fc9(_0x4354ff[_0x42ad2e(0x467)],0x2)+_0x42ad2e(0x287))+_0x42ad2e(0x3d8)+_0x3044ff(_0x1e1170,_0x42ad2e(0x2dc)+_0x4354ff[_0x42ad2e(0x382)]+'\x20зона):\x20Rвік\x20=\x20'+_0xb57fc9(_0x4354ff[_0x42ad2e(0x2ad)],0x2)+_0x42ad2e(0x4e2)+_0xb57fc9(_0x4354ff['rWinReq'],0x2)+_0x42ad2e(0x287),_0x42ad2e(0x212)+_0x4354ff[_0x42ad2e(0x382)]+_0x42ad2e(0x389)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x2ad)],0x2)+_0x42ad2e(0x25e)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x120)],0x2)+_0x42ad2e(0x287))+_0x42ad2e(0x49d)+'<p>Розрахункова\x20різниця\x20температур:\x20ΔT\x20=\x20'+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x309)])+_0x42ad2e(0x1a8)+_0x3f7a3a(_0x4354ff['tout'])+')\x20=\x20'+_0x3f7a3a(_0x4354ff['deltaT'])+'\x20К.</p>'+_0x42ad2e(0x2b5)+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x2c6)])+'}{'+_0xb57fc9(_0x4354ff['rWall'],0x2)+'}\x5ccdot'+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x1b4)])+_0x42ad2e(0x3f4)+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x140)])+'='+_0xb57fc9(_0x4354ff[_0x42ad2e(0x112)],0x0)+_0x42ad2e(0x4d7)+'<div\x20class=\x22formula\x22>$$Q_{вік}=\x5cfrac{S_{вік}}{R_{вік}}\x5ccdot\x5cDelta\x20T\x5ccdot\x20K_{ор}=\x5cfrac{'+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x362)])+'}{'+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x2ad)])+_0x42ad2e(0x294)+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x1b4)])+_0x42ad2e(0x3f4)+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x140)])+'='+_0xb57fc9(_0x4354ff[_0x42ad2e(0x308)],0x0)+_0x42ad2e(0x4d7)+_0x42ad2e(0x2e2)+_0x3f7a3a(_0x4354ff[_0x42ad2e(0x3be)])+'\x5ccdot'+_0x3f7a3a(_0x4354ff['deltaT'])+'='+_0xb57fc9(_0x4354ff['qVent'],0x0)+_0x42ad2e(0x4d7)+_0x42ad2e(0x155)+_0x42ad2e(0x43e)+'<tr><td>Через\x20зовнішню\x20стіну</td><td>'+_0xb57fc9(_0x4354ff['qWall'],0x0)+_0x42ad2e(0x368)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x28f)]*0x64,0x1)+_0x42ad2e(0x1fa)+_0x42ad2e(0x3a8)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x308)],0x0)+'</td><td>'+_0xb57fc9(_0x4354ff['winShare']*0x64,0x1)+_0x42ad2e(0x1fa)+_0x42ad2e(0x391)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x435)],0x0)+_0x42ad2e(0x368)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x307)]*0x64,0x1)+_0x42ad2e(0x1fa)+_0x42ad2e(0x207)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x336)],0x0)+_0x42ad2e(0x44a)+_0x42ad2e(0xe4)+_0x42ad2e(0x23f)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x336)]/0x3e8,0x2)+_0x42ad2e(0x4f2)+_0x42ad2e(0x326)+_0x42ad2e(0x238)+'<h2>Висновок</h2>'+_0x42ad2e(0x292)+(_0x1a5b39&&_0x1e1170?_0x42ad2e(0x132):_0x42ad2e(0x2cb))+_0x42ad2e(0x42e)+_0xb57fc9(_0x4354ff[_0x42ad2e(0x336)]/0x3e8,0x2)+_0x42ad2e(0xec)+_0x42ad2e(0x494)+_0x3f7a3a(_0x2a32b2['join'](';\x20'))+'.</p>'+'</section>';},_0x425aec=()=>_0x17190c(0x3d4),_0x46fa7f=_0x5e51ce=>{const _0x13b985=_0x17190c,_0x399f6a=_0x351d67(),_0x3aebf2=_0x15cf9a(),_0xbfdd6f='<',_0x2a7928=_0xbfdd6f+_0x13b985(0x419),_0x4e3499=_0xbfdd6f+_0x13b985(0x239),_0x59a323=_0xbfdd6f+_0x13b985(0x257),_0x218fe9=_0xbfdd6f+_0x13b985(0x4a7),_0x2142c1=_0x13b985(0x329),_0xcb71c1=_0x13b985(0x442);return'<!doctype\x20html>'+_0xbfdd6f+_0x13b985(0x148)+_0xbfdd6f+_0x13b985(0x127)+_0xbfdd6f+_0x13b985(0x17d)+_0xbfdd6f+_0x13b985(0x2a7)+_0x3f7a3a(_0x2a7330[_0x13b985(0x14b)])+_0x13b985(0x255)+_0x3f7a3a(_0x2a7330['title'])+_0xbfdd6f+_0x13b985(0x1b7)+_0x2a7928+_0x425aec()+_0x4e3499+_0x59a323+_0x2142c1+_0x218fe9+_0xbfdd6f+_0x13b985(0x279)+_0x218fe9+_0x59a323+_0xcb71c1+_0x218fe9+_0xbfdd6f+'/head>'+_0xbfdd6f+_0x13b985(0x3fd)+_0x13b985(0x157)+_0x13b985(0x479)+_0x3f7a3a(_0x2a7330['ministry'])+'<br>'+_0x3f7a3a(_0x2a7330[_0x13b985(0x3af)])+_0x13b985(0x167)+_0x3f7a3a(_0x2a7330[_0x13b985(0x1d3)])+_0x13b985(0x23e)+'<div\x20class=\x22report-word\x22>ЗВІТ</div>'+_0x13b985(0x268)+_0x3f7a3a(_0x2a7330[_0x13b985(0x14b)])+_0x13b985(0x180)+_0x13b985(0x3f3)+_0x3f7a3a(_0x2a7330[_0x13b985(0x335)])+_0x13b985(0x180)+'<div\x20class=\x22signatures\x22>'+_0x13b985(0x3e2)+_0x3f7a3a(_0x2a7330[_0x13b985(0x1ca)])+_0x13b985(0x412)+_0x3f7a3a(_0x5e51ce)+_0x13b985(0x180)+'<div\x20class=\x22block\x22><strong>Перевірив</strong><br>'+_0x3f7a3a(_0x2a7330['reviewer'])+_0x13b985(0x180)+_0x13b985(0x180)+_0x13b985(0x50d)+_0x3f7a3a(_0x2a7330[_0x13b985(0x146)])+_0x13b985(0x412)+_0x3f7a3a(_0x2a7330[_0x13b985(0x401)])+_0x13b985(0x180)+'</section>'+'<main\x20class=\x22report-body\x22>'+'<section\x20class=\x22report-section\x20avoid-break\x22><h2>Мета\x20роботи</h2><p>'+_0x3f7a3a(_0x2a7330[_0x13b985(0x312)])+_0x13b985(0x317)+_0x13b985(0x275)+_0x3f7a3a(_0x399f6a['title'])+_0x13b985(0x1a6)+'<section\x20class=\x22report-section\x22><h2>Вхідні\x20дані</h2>'+_0x4eace4()+_0x13b985(0x326)+_0x53c898(_0x3aebf2)+'</main>'+_0xbfdd6f+_0x13b985(0x4c2)+_0xbfdd6f+_0x13b985(0x4bf);},_0x5c38a1=(_0x45f1b2,_0xc43446)=>{const _0x57deb1=_0x17190c;if(!_0x45f1b2||_0x45f1b2[_0x57deb1(0x35f)])throw new Error(_0x57deb1(0x1ee));_0x45f1b2[_0x57deb1(0x506)][_0x57deb1(0x495)](),_0x45f1b2[_0x57deb1(0x506)][_0x57deb1(0xfc)](_0xc43446),_0x45f1b2[_0x57deb1(0x506)][_0x57deb1(0x441)]();},_0x202363=()=>{const _0x23333c=_0x17190c,_0x4e5b2b='<';return _0x23333c(0x216)+_0x4e5b2b+_0x23333c(0x148)+_0x4e5b2b+_0x23333c(0x127)+_0x4e5b2b+_0x23333c(0x17d)+_0x4e5b2b+_0x23333c(0x4ee)+_0x4e5b2b+_0x23333c(0x1b7)+_0x4e5b2b+_0x23333c(0x433)+_0x4e5b2b+_0x23333c(0x239)+_0x4e5b2b+_0x23333c(0x244)+_0x4e5b2b+_0x23333c(0x3fd)+_0x23333c(0x3c6)+_0x4e5b2b+_0x23333c(0x4c2)+_0x4e5b2b+'/html>';},_0x3445dc=()=>{const _0x471026=_0x17190c;if(!_0x2465d9())throw new Error(_0x471026(0x3a7));const _0x122885=_0x54531d(),_0x5bc853=window['open']('',_0x471026(0x464),_0x471026(0x1be));if(!_0x5bc853)throw new Error('Браузер\x20не\x20надав\x20доступ\x20до\x20вікна\x20друку.\x20Перевірте\x20дозвіл\x20Pop-ups\x20and\x20redirects\x20для\x20цієї\x20сторінки\x20та\x20повторіть\x20спробу.');_0x5c38a1(_0x5bc853,_0x202363()),_0x5bc853[_0x471026(0x379)](),_0x5c38a1(_0x5bc853,_0x46fa7f(_0x122885)),_0x5bc853[_0x471026(0x379)]();},_0x2afa12=()=>{const _0x5b02dd=_0x17190c,_0x435e8b=document['getElementById'](_0x2a7330[_0x5b02dd(0x14e)]);if(!_0x435e8b||_0x435e8b['classList']['contains'](_0x5b02dd(0x370))||_0x435e8b[_0x5b02dd(0x22d)][_0x5b02dd(0x241)]()[_0x5b02dd(0x16f)]===0x0)return;if(_0x435e8b[_0x5b02dd(0x509)](_0x5b02dd(0x465)))return;const _0xc44ef2=document[_0x5b02dd(0x3ef)](_0x5b02dd(0x3a5));_0xc44ef2[_0x5b02dd(0x161)]=_0x5b02dd(0x200);const _0xe30d21=document[_0x5b02dd(0x3ef)](_0x5b02dd(0x26f));_0xe30d21[_0x5b02dd(0x143)]='button',_0xe30d21[_0x5b02dd(0x3b0)][_0x5b02dd(0x3e5)]=_0x5b02dd(0x341),_0xe30d21[_0x5b02dd(0x161)]=_0x5b02dd(0x3ba),_0xe30d21[_0x5b02dd(0x22d)]=_0x5b02dd(0xe9),_0xe30d21[_0x5b02dd(0x3e9)](_0x5b02dd(0x1eb),()=>{const _0x2df94d=_0x5b02dd,_0x3117d4=_0x3afdec();if(_0x3117d4){alert(_0x3117d4);return;}try{_0x3445dc();}catch(_0x44eb80){console[_0x2df94d(0x272)](_0x44eb80),alert('Помилка\x20формування\x20звіту:\x20'+_0x44eb80[_0x2df94d(0x24e)]);}}),_0xc44ef2[_0x5b02dd(0x44d)](_0xe30d21),_0x435e8b[_0x5b02dd(0x44d)](_0xc44ef2);},_0x4ee30f=()=>{const _0xc5ce7=_0x17190c,_0x80c9f3=document[_0xc5ce7(0x396)](_0x2a7330['resultId']);if(!_0x80c9f3)return;const _0x992ceb=new MutationObserver(_0x2afa12);_0x992ceb['observe'](_0x80c9f3,{'childList':!![],'subtree':![],'attributes':!![],'attributeFilter':['class']}),_0x2afa12();},_0x269b88=PR1[_0x17190c(0x3b7)][_0x17190c(0x17a)](PR1);return PR1[_0x17190c(0x3b7)]=function(){const _0x2d8983=_0x17190c;_0x269b88(),window[_0x2d8983(0x1c3)](_0x2afa12,0x0);},Object[_0x17190c(0x1a9)]({'initialize':_0x4ee30f,'exportPdf':_0x3445dc});})());App[_0x3e6784(0x48c)]('pr1'),Variants[_0x3e6784(0x43d)](),ReportPr1[_0x3e6784(0x4a8)](),ReportPr2[_0x3e6784(0x4a8)](),ReportPr3[_0x3e6784(0x4a8)](),ReportPr4['initialize']();
</script>
</body>
</html>